<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#0B1220">
<title>VentAssist — ICU Ventilator Tool</title>
<link rel="manifest" href="manifest.json">
<link rel="apple-touch-icon" href="icon-192.png">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VentAssist">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Sans+Bengali:wght@400;500;600;700&family=Inter:wght@400;500;600;700;800&family=Lato:wght@400;700&family=Roboto:wght@400;500;700&display=swap" rel="stylesheet">
<style>
:root{
  --bg:#0B1220; --bg2:#111B2E; --panel:#16223A; --panel2:#1D2C48;
  --line:#2A3B5C; --ink:#EAF1FB; --ink2:#9DB0CE; --ink3:#63769A;
  --brand:#39C0C8; --brand2:#5B8DEF;
  --ok:#37D399; --okbg:#0E3A2C;
  --warn:#F5C64C; --warnbg:#3D3216;
  --bad:#F87272; --badbg:#3E1B22;
  --insp:#4BD86A; --exp:#F0DE55; --axis:#5B8DEF;
  --r:16px;
}
*{box-sizing:border-box;-webkit-tap-highlight-color:transparent}
html,body{margin:0;padding:0}
body{
  background:
    radial-gradient(1200px 600px at 80% -10%, var(--grad1,#17324E) 0%, transparent 55%),
    radial-gradient(900px 500px at -10% 10%, var(--grad2,#16303A) 0%, transparent 50%),
    var(--bg);
  color:var(--ink);
  font-family:var(--font,"Inter","Noto Sans Bengali",system-ui,sans-serif);
  font-size:15px; line-height:1.55;
  min-height:100vh;
  padding-bottom:env(safe-area-inset-bottom);
}
.wrap{max-width:960px;margin:0 auto;padding:0 16px 90px}
h1,h2,h3,h4{margin:0;font-weight:700;letter-spacing:-.01em}
button{font-family:inherit;cursor:pointer;border:none;background:none;color:inherit}
input,select{font-family:inherit}
.hide{display:none!important}
[data-bn]{display:none}
body.bn [data-en]{display:none}
body.bn [data-bn]{display:inline}

/* ---------- Top bar ---------- */
.topbar{
  position:sticky;top:0;z-index:40;
  background:var(--bg);
  backdrop-filter:blur(10px);
  border-bottom:1px solid var(--line);
  padding:calc(env(safe-area-inset-top) + 12px) 16px 12px;
}
.topbar-in{max-width:960px;margin:0 auto;display:flex;align-items:center;gap:12px}
.logo{
  width:38px;height:38px;border-radius:11px;flex:none;
  background:linear-gradient(145deg,var(--brand),var(--brand2));
  display:grid;place-items:center;box-shadow:0 6px 18px rgba(57,192,200,.35)}
.logo svg{width:24px;height:24px}
.brand-name{font-size:18px;font-weight:800;line-height:1}
.brand-sub{font-size:11.5px;color:var(--ink2);font-weight:500}
.spacer{flex:1}
.langtog{
  border:1px solid var(--line);border-radius:999px;padding:6px 12px;
  font-size:12.5px;font-weight:600;color:var(--ink2);background:var(--panel)}
.langtog b{color:var(--brand)}
.backbtn{
  border:1px solid var(--line);border-radius:10px;width:38px;height:38px;
  display:none;place-items:center;background:var(--panel);color:var(--ink)}
.backbtn svg{width:18px;height:18px}
body.inview .backbtn{display:grid}

/* ---------- Dashboard ---------- */
.hero{padding:22px 2px 8px}
.hero h1{font-size:clamp(22px,5vw,30px);line-height:1.2}
.hero p{color:var(--ink2);margin:6px 0 0;font-size:14px;max-width:60ch}
.grid{display:grid;grid-template-columns:repeat(2,1fr);gap:13px;margin-top:18px}
@media(min-width:720px){.grid{grid-template-columns:repeat(3,1fr)}}
.card{
  position:relative;border-radius:var(--r);padding:16px 15px 15px;
  background:var(--panel);border:1px solid var(--line);
  text-align:left;overflow:hidden;transition:transform .12s ease,border-color .12s}
.card:active{transform:scale(.975)}
.card:focus-visible{outline:2px solid var(--brand);outline-offset:2px}
.card .ic{width:42px;height:42px;border-radius:12px;display:grid;place-items:center;margin-bottom:11px}
.card .ic svg{width:23px;height:23px}
.card h3{font-size:15.5px;line-height:1.25}
.card p{margin:4px 0 0;font-size:12.5px;color:var(--ink2);line-height:1.4}
.card::after{content:"";position:absolute;inset:0;border-radius:var(--r);
  background:radial-gradient(120px 60px at 85% 0%,rgba(255,255,255,.05),transparent 70%);pointer-events:none}
.c-calc .ic{background:var(--okbg);color:var(--ok)}
.c-ie .ic{background:#12324D;color:var(--brand2)}
.c-wave .ic{background:#3A2140;color:#E48CE8}
.c-dz .ic{background:var(--badbg);color:var(--bad)}
.c-wean .ic{background:var(--warnbg);color:var(--warn)}
.c-abg .ic{background:#3A2A16;color:#F5A742}
.c-trbl .ic{background:#2E2740;color:#B79BF0}
.c-ref .ic{background:#22303A;color:#7FD0DE}

/* ---------- Views ---------- */
.view{display:none;padding-top:14px}
.view.active{display:block;animation:fade .18s ease}
@keyframes fade{from{opacity:0;transform:translateY(6px)}to{opacity:1;transform:none}}
.view h2{font-size:21px;margin-bottom:3px}
.view .vsub{color:var(--ink2);font-size:13px;margin-bottom:16px}

/* ---------- Inputs ---------- */
.panel{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);padding:15px;margin-bottom:14px}
.panel-t{font-size:13px;font-weight:700;color:var(--ink2);margin-bottom:12px;letter-spacing:.02em}
.field-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:11px}
@media(min-width:560px){.field-grid{grid-template-columns:repeat(3,1fr)}}
.field label{display:block;font-size:11.5px;color:var(--ink2);margin-bottom:5px;font-weight:500}
.field .u{color:var(--ink3);font-weight:400}
.field input,.field select{
  width:100%;background:var(--bg2);border:1px solid var(--line);border-radius:11px;
  padding:11px 12px;color:var(--ink);font-size:16px;font-weight:600;transition:border-color .12s}
.field input:focus,.field select:focus{outline:none;border-color:var(--brand)}
.seg{display:flex;background:var(--bg2);border:1px solid var(--line);border-radius:11px;padding:3px;gap:3px}
.seg button{flex:1;padding:9px 4px;border-radius:8px;font-size:13px;font-weight:600;color:var(--ink2)}
.seg button.on{background:var(--brand);color:#04222A}

/* ---------- Result rows ---------- */
.res{display:flex;align-items:center;gap:12px;padding:12px 0;border-bottom:1px solid var(--line)}
.res:last-child{border-bottom:none}
.res .rk{flex:1;min-width:0}
.res .rk .n{font-size:14px;font-weight:600}
.res .rk .d{font-size:12px;color:var(--ink2);margin-top:1px}
.res .rv{font-size:22px;font-weight:800;font-variant-numeric:tabular-nums;white-space:nowrap}
.res .rv small{font-size:12px;font-weight:600;color:var(--ink2);margin-left:3px}
.pill{font-size:10.5px;font-weight:700;padding:3px 9px;border-radius:999px;letter-spacing:.03em}
.pill.ok{background:var(--okbg);color:var(--ok)}
.pill.warn{background:var(--warnbg);color:var(--warn)}
.pill.bad{background:var(--badbg);color:var(--bad)}
.pill.neu{background:var(--panel2);color:var(--ink2)}
.rv.ok{color:var(--ok)}.rv.warn{color:var(--warn)}.rv.bad{color:var(--bad)}.rv.neu{color:var(--ink)}

/* interpretation callouts */
.calls{margin-top:4px}
.call{display:flex;gap:11px;padding:12px 13px;border-radius:12px;margin-bottom:9px;font-size:13.5px;line-height:1.5;border:1px solid transparent}
.call .ci{flex:none;width:22px;height:22px;border-radius:7px;display:grid;place-items:center;font-weight:800;font-size:13px;margin-top:1px}
.call.ok{background:rgba(55,211,153,.08);border-color:rgba(55,211,153,.25)}
.call.ok .ci{background:var(--ok);color:#04231A}
.call.warn{background:rgba(245,198,76,.08);border-color:rgba(245,198,76,.28)}
.call.warn .ci{background:var(--warn);color:#2A2205}
.call.bad{background:rgba(248,114,114,.09);border-color:rgba(248,114,114,.3)}
.call.bad .ci{background:var(--bad);color:#2E0A0E}
.call.info{background:rgba(91,141,239,.08);border-color:rgba(91,141,239,.26)}
.call.info .ci{background:var(--brand2);color:#04122E}
.call b{font-weight:700}
.call .act{display:block;margin-top:3px;color:var(--ink2)}

.disclaimer{font-size:11.5px;color:var(--ink3);text-align:center;padding:8px 10px;margin-top:6px;line-height:1.5}

/* save bar */
.savebar{display:flex;gap:12px;align-items:flex-end}
.savebar input{width:100%;background:var(--bg2);border:1px solid var(--line);border-radius:11px;padding:11px 12px;color:var(--ink);font-size:16px;font-weight:600}
.savebar input:focus{outline:none;border-color:var(--brand)}
.savebtn{flex:none;display:flex;align-items:center;gap:8px;background:var(--brand);color:#04222A;font-weight:700;
  border-radius:11px;padding:12px 16px;font-size:14px;transition:filter .12s}
.savebtn:active{filter:brightness(.9)}
.savebtn svg{width:18px;height:18px}
.savetoast{position:fixed;left:50%;bottom:22px;transform:translateX(-50%) translateY(20px);z-index:90;
  background:var(--ok);color:#04231A;font-weight:700;font-size:13.5px;padding:11px 18px;border-radius:999px;
  opacity:0;transition:opacity .2s,transform .2s;box-shadow:0 10px 30px rgba(0,0,0,.5);pointer-events:none}
.savetoast.show{opacity:1;transform:translateX(-50%) translateY(0)}
.linkbtn{color:var(--bad);font-size:12.5px;font-weight:600;padding:10px 0 2px;text-decoration:underline;text-underline-offset:3px}

/* mini chart */
.chartwrap{width:100%}
.chartwrap svg{width:100%;height:auto;display:block;overflow:visible}
.chart-empty{color:var(--ink3);font-size:13px;padding:20px 0;text-align:center}
.tt-dot{cursor:pointer}
.trendrow{display:flex;gap:10px;font-size:12.8px;padding:8px 0;border-bottom:1px solid var(--line);font-variant-numeric:tabular-nums}
.trendrow:last-child{border-bottom:none}
.trendrow .tm{color:var(--ink2);flex:1;min-width:0}
.trendrow b{font-weight:700}

/* PEEP table */
.peeptable{width:100%;border-collapse:collapse;font-size:14px;font-variant-numeric:tabular-nums}
.peeptable th{background:var(--panel2);color:var(--ink2);font-size:12px;font-weight:600;padding:9px 8px;text-align:center}
.peeptable td{padding:9px 8px;text-align:center;border-bottom:1px solid var(--line);font-weight:600}
.peeptable tr.match td{background:rgba(57,192,200,.16);color:#fff}
.peeptable tr.match td:first-child{box-shadow:inset 3px 0 0 var(--brand)}
.c-trend .ic{background:#13323A;color:var(--brand)}
.c-peep .ic{background:#1C3352;color:var(--brand2)}
.c-learn .ic{background:#2C2350;color:#B79BF0}
.c-wiz .ic{background:#123A2E;color:var(--ok)}
.c-quiz .ic{background:#3A2140;color:#E48CE8}
.c-drug .ic{background:#3A2A16;color:#F5A742}
.c-oxy .ic{background:#0E3340;color:#4FD0E0}
.c-capno .ic{background:#132C40;color:#6FB6F0}

/* capnography normal panel */
.capnormal{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);padding:15px}
.capnormal .wsvg{background:#0A1524;border:1px solid var(--line);border-radius:12px;padding:12px;margin-bottom:12px}
.capnormal .wsvg svg{width:100%;height:auto;display:block}
.capnote{font-size:13.5px;line-height:1.6;color:var(--ink2)}
.capnote b{color:var(--ink);font-weight:700}

/* PEEP trial table */
.ptrow{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;padding:10px 8px;border-bottom:1px solid var(--line);font-size:14px;font-variant-numeric:tabular-nums;text-align:center}
.ptrow.pthead{font-size:12px;color:var(--ink2);font-weight:600;text-align:center}
.ptrow.best{background:rgba(55,211,153,.14);border-radius:8px}
.ptrow.best span:last-child{color:var(--ok);font-weight:800}

/* wizard pick grid */
.wzpick{display:grid;grid-template-columns:repeat(2,1fr);gap:9px}
@media(min-width:560px){.wzpick{grid-template-columns:repeat(3,1fr)}}
.wzopt{background:var(--bg2);border:1px solid var(--line);border-radius:11px;padding:12px 11px;text-align:left;transition:all .12s}
.wzopt:active{transform:scale(.97)}
.wzopt.on{border-color:var(--brand);background:rgba(57,192,200,.1)}
.wzopt .wzt{font-size:14px;font-weight:700}
.wzopt .wzd{font-size:11px;color:var(--ink2);margin-top:2px;line-height:1.35}
.wzset{display:flex;justify-content:space-between;gap:10px;padding:11px 0;border-bottom:1px solid var(--line);font-size:14.5px}
.wzset:last-child{border-bottom:none}
.wzset .wl{color:var(--ink2);font-weight:600}
.wzset .wv{font-weight:800;font-variant-numeric:tabular-nums;text-align:right}
.wzset .wv small{color:var(--ink3);font-weight:600;font-size:11.5px;display:block}

/* quiz */
.quizcard{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);padding:16px;margin-bottom:14px}
.quizprog{display:flex;justify-content:space-between;font-size:12px;color:var(--ink2);margin-bottom:12px;font-weight:600}
.quizscore{color:var(--brand);font-weight:700}
.quizfig{background:#0A1524;border:1px solid var(--line);border-radius:12px;padding:12px;margin-bottom:14px}
.quizfig svg{width:100%;height:auto;display:block;max-height:180px}
.quizstem{background:rgba(245,167,66,.09);border:1px solid rgba(245,167,66,.3);border-radius:12px;padding:13px 15px;margin-bottom:14px;font-size:14.5px;line-height:1.5;font-weight:600}
.quizopts-svg{display:grid;grid-template-columns:repeat(2,1fr);gap:9px}
.qopt-svg{flex-direction:column;align-items:stretch;padding:8px}
.qopt-svg .qmark{align-self:flex-start}
.qoptfig{display:block;background:#0A1524;border-radius:8px;padding:6px;margin-top:4px}
.qoptfig svg{width:100%;height:auto;display:block}
.quizq{font-size:15.5px;font-weight:700;margin-bottom:12px;line-height:1.35}
.quizopts{display:grid;gap:9px}
.qopt{background:var(--bg2);border:1px solid var(--line);border-radius:11px;padding:12px 14px;text-align:left;font-size:14px;font-weight:600;transition:all .12s;display:flex;align-items:center;gap:10px}
.qopt:active{transform:scale(.98)}
.qopt .qmark{flex:none;width:20px;height:20px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-size:12px}
.qopt.correct{background:rgba(55,211,153,.12);border-color:var(--ok);color:#fff}
.qopt.correct .qmark{background:var(--ok);border-color:var(--ok);color:#04231A}
.qopt.wrong{background:rgba(248,114,114,.12);border-color:var(--bad);color:#fff}
.qopt.wrong .qmark{background:var(--bad);border-color:var(--bad);color:#2E0A0E}
.qopt.disabled{pointer-events:none;opacity:.7}
.qopt.disabled.correct,.qopt.disabled.wrong{opacity:1}
.quizexpl{margin-top:12px;padding:12px 13px;border-radius:11px;background:rgba(91,141,239,.08);border:1px solid rgba(91,141,239,.25);font-size:13.5px;line-height:1.5}
.quizexpl b{font-weight:700}
.quiznext{margin-top:14px;width:100%;background:var(--brand);color:#04222A;font-weight:700;border-radius:12px;padding:13px;font-size:15px}
.quizdone{text-align:center;padding:24px 12px}
.quizdone .big{font-size:34px;font-weight:800;color:var(--brand)}
.quizdone .msg{font-size:15px;margin:8px 0 18px;color:var(--ink2)}

/* drugs */
.druggroup{margin-bottom:14px}
.druggroup h4{font-size:12.5px;color:var(--ink2);letter-spacing:.03em;margin:0 0 8px;text-transform:uppercase}
.drugchips{display:flex;flex-wrap:wrap;gap:8px}
.drugchip{background:var(--bg2);border:1px solid var(--line);border-radius:999px;padding:8px 14px;font-size:13px;font-weight:600;transition:all .12s}
.drugchip:active{transform:scale(.96)}
.drugchip.on{background:var(--brand);color:#04222A;border-color:var(--brand)}
.drugrange{background:rgba(91,141,239,.08);border:1px solid rgba(91,141,239,.25);border-radius:11px;padding:11px 13px;margin-bottom:14px;font-size:13.5px;line-height:1.5}
.drugrange b{color:var(--brand2)}
.drugbig{text-align:center;padding:8px 0 4px}
.drugbig .dv{font-size:40px;font-weight:800;color:var(--brand);font-variant-numeric:tabular-nums;line-height:1}
.drugbig .du{font-size:15px;color:var(--ink2);font-weight:600;margin-top:2px}
.drugconc{text-align:center;font-size:13px;color:var(--ink2);margin-top:6px}
.drugconc b{color:var(--ink);font-weight:700}

/* share button */
.savebtn.share{background:var(--panel2);color:var(--brand)}
.savebtn.share:active{filter:brightness(1.2)}

/* Learn / Notes */
.learn-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:13px}
@media(min-width:720px){.learn-grid{grid-template-columns:repeat(3,1fr)}}
.lcard{position:relative;border-radius:var(--r);padding:16px 15px;text-align:left;overflow:hidden;
  border:1px solid var(--line);transition:transform .12s ease;min-height:118px;display:flex;flex-direction:column}
.lcard:active{transform:scale(.975)}
.lcard:focus-visible{outline:2px solid var(--brand);outline-offset:2px}
.lcard .lnum{font-size:12px;font-weight:800;opacity:.8;letter-spacing:.05em}
.lcard h3{font-size:16px;line-height:1.28;margin:8px 0 4px;font-family:"Noto Serif Bengali",serif}
body:not(.bn) .lcard h3{font-family:"Inter",sans-serif}
.lcard p{margin:0;font-size:12px;line-height:1.4;opacity:.85}
.lcard .larrow{position:absolute;right:12px;bottom:12px;opacity:.6}
.lcard .larrow svg{width:18px;height:18px}
.lc0{background:linear-gradient(150deg,#123B5E,#0E2942);color:#CFE4F5}
.lc1{background:linear-gradient(150deg,#123F3C,#0E2C2A);color:#C4EDE4}
.lc2{background:linear-gradient(150deg,#3A2350,#241634);color:#E4CDF5}
.lc3{background:linear-gradient(150deg,#4A2A1A,#2E1A10);color:#F3D8C4}
.lc4{background:linear-gradient(150deg,#123B4E,#0E2A34);color:#C4E7F0}
.lc5{background:linear-gradient(150deg,#3E2033,#281420);color:#F0C9E0}
.lc6{background:linear-gradient(150deg,#2A3450,#181F30);color:#CBD6F0}
.lc7{background:linear-gradient(150deg,#173F2E,#0E2A1E);color:#C4EFD4}

/* Learn modal content */
.lbody h4{font-size:13px;color:var(--brand);letter-spacing:.03em;margin:16px 0 7px;text-transform:uppercase}
.lbody p{font-size:14px;line-height:1.6;margin:0 0 10px}
.lbody ul{margin:0 0 10px;padding-left:20px}
.lbody li{font-size:14px;line-height:1.55;margin-bottom:6px}
.lbody b{font-weight:700;color:var(--ink)}
.lformula{background:#0A1524;border:1px solid var(--line);border-left:3px solid var(--brand);
  border-radius:10px;padding:11px 13px;margin:0 0 10px;font-size:14.5px;font-weight:600;font-variant-numeric:tabular-nums}
.lformula .fu{color:var(--ink2);font-weight:500;font-size:12.5px}
.lformula em{color:var(--insp);font-style:normal}
.lkey{display:flex;gap:10px;padding:9px 0;border-bottom:1px solid var(--line);font-size:13.5px}
.lkey:last-child{border-bottom:none}
.lkey .lk{flex:none;width:44%;color:var(--ink2);font-weight:600}
.lpair{display:grid;grid-template-columns:1fr 1fr;gap:8px;margin:0 0 10px}
.lpair .lp{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.lpair .lp .h{font-size:12px;color:var(--brand);font-weight:700;margin-bottom:4px}
.lpair .lp p{font-size:12.5px;margin:0;line-height:1.45}
.lmnemonic{background:rgba(91,141,239,.1);border:1px solid rgba(91,141,239,.3);border-radius:10px;padding:11px 13px;margin:0 0 10px;font-size:13.5px}
.lmnemonic b{color:var(--brand2)}
.lfigwrap{margin:2px 0 14px}
.lfigrow{display:grid;grid-template-columns:repeat(3,1fr);gap:8px}
.lfigrow:has(figure:nth-child(4)){grid-template-columns:repeat(2,1fr)}
@media(min-width:520px){.lfigrow:has(figure:nth-child(4)){grid-template-columns:repeat(4,1fr)}}
.lfig{margin:0}
.lfigsvg{background:#0A1524;border:1px solid var(--line);border-radius:10px;padding:8px}
.lfigsvg svg{width:100%;height:auto;display:block}
.lfig figcaption{font-size:10.5px;color:var(--ink2);text-align:center;margin-top:5px;line-height:1.3}

/* cross-reference (one problem, three windows) */
.xrefhead{display:grid;grid-template-columns:repeat(3,1fr);gap:8px;margin-bottom:6px;position:sticky;top:0}
.xrefhead span{font-size:11px;font-weight:700;color:var(--brand);text-align:center;letter-spacing:.03em}
.xrefblock{border:1px solid var(--line);border-radius:12px;padding:12px;margin-bottom:12px;background:var(--panel)}
.xreftitle{font-size:14.5px;font-weight:700;margin-bottom:10px;font-family:"Noto Serif Bengali",serif}
body:not(.bn) .xreftitle{font-family:"Inter",sans-serif}
.xrefrow{display:grid;grid-template-columns:repeat(3,1fr);gap:8px}
.xrefnote{font-size:12.8px;color:var(--ink2);line-height:1.5;margin:10px 0 0}

/* disease + waveform tiles */
.tiles{display:grid;grid-template-columns:repeat(2,1fr);gap:11px}
@media(min-width:640px){.tiles{grid-template-columns:repeat(3,1fr)}}
.tile{background:var(--panel);border:1px solid var(--line);border-radius:13px;padding:13px;text-align:left;transition:transform .1s,border-color .12s}
.tile:active{transform:scale(.97)}
.tile:focus-visible{outline:2px solid var(--brand);outline-offset:2px}
.tile .tt{font-size:14.5px;font-weight:700}
.tile .td{font-size:11.5px;color:var(--ink2);margin-top:3px;line-height:1.4}
.tile .tag{display:inline-block;font-size:10px;font-weight:700;padding:2px 8px;border-radius:999px;background:var(--panel2);color:var(--brand);margin-top:8px}

/* modal */
.modal{position:fixed;inset:0;z-index:80;display:none;align-items:flex-end;justify-content:center}
.modal.open{display:flex}
.modal-bg{position:absolute;inset:0;background:rgba(4,8,16,.72);backdrop-filter:blur(3px)}
.modal-card{position:relative;background:var(--bg2);border:1px solid var(--line);
  border-radius:22px 22px 0 0;width:100%;max-width:640px;max-height:88vh;overflow-y:auto;
  padding:8px 18px calc(env(safe-area-inset-bottom) + 22px);animation:up .22s ease}
@media(min-width:640px){.modal{align-items:center}.modal-card{border-radius:22px;max-height:82vh}}
@keyframes up{from{transform:translateY(40px);opacity:.4}to{transform:none;opacity:1}}
.grab{width:38px;height:4px;border-radius:99px;background:var(--line);margin:8px auto 12px}
.modal-card h3{font-size:19px;margin-bottom:2px}
.modal-card .mtag{font-size:12px;color:var(--brand);font-weight:600;margin-bottom:14px}
.mblock{margin-bottom:14px}
.mblock h4{font-size:12.5px;color:var(--ink2);letter-spacing:.03em;margin-bottom:6px}
.mblock ul{margin:0;padding-left:18px}
.mblock li{font-size:13.5px;margin-bottom:5px;line-height:1.5}
.mblock .kv{display:flex;gap:8px;font-size:13.5px;padding:6px 0;border-bottom:1px solid var(--line)}
.mblock .kv b{flex:none;width:38%;color:var(--ink2);font-weight:600}
.wsvg{background:#0A1524;border:1px solid var(--line);border-radius:12px;padding:10px;margin-bottom:12px}
.wsvg svg{width:100%;height:auto;display:block}
.avoid{background:rgba(248,114,114,.07);border:1px solid rgba(248,114,114,.25);border-radius:11px;padding:10px 12px;font-size:13px}
.avoid b{color:var(--bad)}

/* checklist */
.check{display:flex;align-items:flex-start;gap:12px;padding:13px;background:var(--panel);border:1px solid var(--line);border-radius:12px;margin-bottom:9px;cursor:pointer}
.check .box{flex:none;width:24px;height:24px;border-radius:7px;border:2px solid var(--line);display:grid;place-items:center;margin-top:1px;transition:all .12s}
.check .box svg{width:14px;height:14px;opacity:0;transform:scale(.5);transition:all .12s}
.check.on .box{background:var(--ok);border-color:var(--ok)}
.check.on .box svg{opacity:1;transform:none;color:#04231A}
.check .ct{font-size:14px;font-weight:600}
.check .cd{font-size:12px;color:var(--ink2);margin-top:2px}
.wean-verdict{border-radius:14px;padding:16px;margin:6px 0 16px;text-align:center;font-weight:700}
.wean-verdict.go{background:var(--okbg);border:1px solid rgba(55,211,153,.4);color:var(--ok)}
.wean-verdict.nogo{background:var(--badbg);border:1px solid rgba(248,114,114,.4);color:var(--bad)}
.wean-verdict .big{font-size:20px;display:block}
.wean-verdict .sm{font-size:13px;font-weight:500;color:var(--ink2);margin-top:4px}

/* ref accordion */
.acc{background:var(--panel);border:1px solid var(--line);border-radius:12px;margin-bottom:10px;overflow:hidden}
.acc summary{padding:14px 15px;font-size:15px;font-weight:700;list-style:none;display:flex;justify-content:space-between;align-items:center}
.acc summary::-webkit-details-marker{display:none}
.acc summary::after{content:"+";color:var(--brand);font-size:20px;font-weight:400}
.acc[open] summary::after{content:"−"}
.acc .accbody{padding:0 15px 14px}
.acc table{width:100%;border-collapse:collapse;font-size:13px}
.acc td{padding:7px 0;border-bottom:1px solid var(--line);vertical-align:top}
.acc td:first-child{color:var(--ink2)}
.acc td:last-child{text-align:right;font-weight:600;font-variant-numeric:tabular-nums}

.footer{text-align:center;color:var(--ink3);font-size:11.5px;padding:24px 10px 10px;line-height:1.6}
.footer a{color:var(--brand)}

/* install hint */
.installbar{position:fixed;left:12px;right:12px;bottom:12px;z-index:60;max-width:936px;margin:0 auto;
  background:var(--panel2);border:1px solid var(--line);border-radius:14px;padding:12px 14px;
  display:none;align-items:center;gap:12px;box-shadow:0 12px 40px rgba(0,0,0,.5)}
.installbar.show{display:flex}
.installbar .it{flex:1;font-size:13px}
.installbar .it b{display:block}
.installbar button{background:var(--brand);color:#04222A;font-weight:700;border-radius:10px;padding:9px 15px;font-size:13px}
.installbar .x{background:none;color:var(--ink2);padding:6px 8px}

/* ---------- Phase 1: settings (themes / fonts / size) ---------- */
.iconbtn{border:1px solid var(--line);border-radius:10px;width:38px;height:38px;display:grid;place-items:center;background:var(--panel);color:var(--ink);flex:none}
.iconbtn svg{width:18px;height:18px}
/* always-dark formula box: keep its text light on every theme */
.lformula{color:#EAF1FB}
.lformula .fu{color:#9DB0CE}
/* weight preference */
body[data-weight="bold"]{font-weight:600}
/* dashboard tile sizes */
body[data-cards="xs"] .grid{grid-template-columns:repeat(3,1fr);gap:9px}
@media(min-width:720px){body[data-cards="xs"] .grid{grid-template-columns:repeat(5,1fr)}}
body[data-cards="xs"] .card{padding:11px 10px 10px}
body[data-cards="xs"] .card .ic{width:32px;height:32px;border-radius:9px;margin-bottom:7px}
body[data-cards="xs"] .card .ic svg{width:18px;height:18px}
body[data-cards="xs"] .card h3{font-size:12.5px}
body[data-cards="xs"] .card p{display:none}
body[data-cards="s"] .grid{grid-template-columns:repeat(2,1fr)}
@media(min-width:720px){body[data-cards="s"] .grid{grid-template-columns:repeat(4,1fr)}}
body[data-cards="s"] .card{padding:13px 12px}
body[data-cards="s"] .card .ic{width:36px;height:36px;margin-bottom:9px}
body[data-cards="s"] .card .ic svg{width:20px;height:20px}
body[data-cards="s"] .card h3{font-size:14px}
body[data-cards="s"] .card p{font-size:11.5px}
body[data-cards="l"] .grid{grid-template-columns:repeat(1,1fr);gap:14px}
@media(min-width:720px){body[data-cards="l"] .grid{grid-template-columns:repeat(2,1fr)}}
body[data-cards="l"] .card{padding:20px 18px 18px}
body[data-cards="l"] .card .ic{width:50px;height:50px}
body[data-cards="l"] .card .ic svg{width:28px;height:28px}
body[data-cards="l"] .card h3{font-size:17px}
body[data-cards="l"] .card p{font-size:13.5px}
/* settings UI */
.setlbl{font-size:12px;color:var(--ink2);font-weight:600;margin-bottom:8px;letter-spacing:.02em}
.swatchgrid{display:grid;grid-template-columns:repeat(2,1fr);gap:10px}
@media(min-width:560px){.swatchgrid{grid-template-columns:repeat(3,1fr)}}
.swatch{border:1.5px solid var(--line);border-radius:12px;padding:10px 11px;text-align:left;background:var(--bg2);display:flex;align-items:center;gap:11px;transition:border-color .12s}
.swatch:active{transform:scale(.98)}
.swatch.on{border-color:var(--brand);box-shadow:0 0 0 1px var(--brand) inset}
.swatch .dot{width:30px;height:30px;border-radius:8px;flex:none;border:1px solid rgba(128,128,128,.25)}
.swatch .sn{font-size:13.5px;font-weight:600}

/* ---------- Phase 1 Step B: search + arrange ---------- */
.dashtools{display:flex;flex-direction:column;gap:10px;margin:16px 0 4px}
.searchwrap{position:relative}
.searchwrap input{width:100%;background:var(--bg2);border:1px solid var(--line);border-radius:12px;padding:12px 42px;color:var(--ink);font-size:15px;font-weight:500}
.searchwrap input:focus{outline:none;border-color:var(--brand)}
.searchwrap .si{position:absolute;left:13px;top:50%;transform:translateY(-50%);color:var(--ink3);width:18px;height:18px;pointer-events:none}
.searchwrap .sx{position:absolute;right:7px;top:50%;transform:translateY(-50%);color:var(--ink2);width:30px;height:30px;border-radius:8px;display:none;place-items:center;background:none}
.searchwrap .sx svg{width:16px;height:16px}
.searchwrap .sx.show{display:grid}
.arrangerow{display:flex;align-items:center;gap:10px}
.arrangerow .seg{flex:1;min-width:0}
.editbtn{border:1px solid var(--line);border-radius:10px;padding:9px 14px;font-size:12.5px;font-weight:600;color:var(--ink2);background:var(--panel);flex:none}
.editbtn.on{background:var(--brand);color:#04222A;border-color:var(--brand)}
.cathead{grid-column:1/-1;font-size:12px;font-weight:700;color:var(--ink2);letter-spacing:.04em;text-transform:uppercase;margin:10px 2px 0}
.cathead:first-child{margin-top:0}
.card.dragging{opacity:.55;outline:2px dashed var(--brand);outline-offset:-2px}
.card.draghint{cursor:grab;touch-action:none}
.card .catsel{position:absolute;right:8px;bottom:8px;z-index:3;background:var(--bg2);border:1px solid var(--line);border-radius:8px;color:var(--ink);font-size:11px;padding:3px 5px;max-width:78%}
.searchpanel{margin-top:4px}
.sr-grp{font-size:11.5px;font-weight:700;color:var(--ink3);letter-spacing:.04em;text-transform:uppercase;margin:12px 2px 7px}
.sr-item{display:flex;align-items:center;gap:11px;width:100%;text-align:left;background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px 13px;margin-bottom:8px;transition:border-color .12s}
.sr-item:active{transform:scale(.99)}
.sr-item:focus-visible{outline:2px solid var(--brand);outline-offset:2px}
.sr-item .sri{flex:none;width:32px;height:32px;border-radius:9px;display:grid;place-items:center;background:var(--panel2);color:var(--brand)}
.sr-item .sri svg{width:17px;height:17px}
.sr-item .srt{display:block;font-size:14px;font-weight:600}
.sr-item .srm{display:block;font-size:11.5px;color:var(--ink2);margin-top:1px}
.sr-empty{color:var(--ink3);font-size:13.5px;text-align:center;padding:26px 10px}
.addcat{display:flex;gap:8px}
.addcat input{flex:1;background:var(--bg2);border:1px solid var(--line);border-radius:10px;padding:9px 11px;color:var(--ink);font-size:13.5px}
.addcat input:focus{outline:none;border-color:var(--brand)}
.addcat button{background:var(--brand);color:#04222A;font-weight:700;border-radius:10px;padding:9px 15px;font-size:13px}
</style>
</head>
<body>

<div class="topbar">
  <div class="topbar-in">
    <button class="backbtn" id="backBtn" aria-label="Back">
      <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="M15 18l-6-6 6-6"/></svg>
    </button>
    <div class="logo">
      <svg viewBox="0 0 24 24" fill="none" stroke="#04222A" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round">
        <path d="M2 12h3l2-6 3 12 3-9 2 5 2-2h5"/>
      </svg>
    </div>
    <div>
      <div class="brand-name">VentAssist</div>
      <div class="brand-sub" data-en>ICU ventilator companion</div><div class="brand-sub" data-bn>আইসিইউ ভেন্টিলেটর সহায়ক</div>
    </div>
    <div class="spacer"></div>
    <button class="iconbtn" id="settingsBtn" aria-label="Settings"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 00.33 1.82l.06.06a2 2 0 11-2.83 2.83l-.06-.06a1.65 1.65 0 00-1.82-.33 1.65 1.65 0 00-1 1.51V21a2 2 0 11-4 0v-.09a1.65 1.65 0 00-1-1.51 1.65 1.65 0 00-1.82.33l-.06.06a2 2 0 11-2.83-2.83l.06-.06a1.65 1.65 0 00.33-1.82 1.65 1.65 0 00-1.51-1H3a2 2 0 110-4h.09a1.65 1.65 0 001.51-1 1.65 1.65 0 00-.33-1.82l-.06-.06a2 2 0 112.83-2.83l.06.06a1.65 1.65 0 001.82.33h.09a1.65 1.65 0 001-1.51V3a2 2 0 114 0v.09a1.65 1.65 0 001 1.51 1.65 1.65 0 001.82-.33l.06-.06a2 2 0 112.83 2.83l-.06.06a1.65 1.65 0 00-.33 1.82v.09a1.65 1.65 0 001.51 1H21a2 2 0 110 4h-.09a1.65 1.65 0 00-1.51 1z"/></svg></button>
    <button class="langtog" id="langTog"><b>EN</b> / বাং</button>
  </div>
</div>

<div class="wrap">

  <!-- ===================== DASHBOARD ===================== -->
  <section id="home">
    <div class="hero">
      <h1 data-en>Everything for the vent, in one tap.</h1><h1 data-bn>ভেন্টিলেটরের সবকিছু, এক ট্যাপে।</h1>
    </div>

    <div class="dashtools">
      <div class="searchwrap">
        <svg class="si" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="11" cy="11" r="7"/><path d="M21 21l-4.3-4.3"/></svg>
        <input id="searchBox" type="search" autocomplete="off" placeholder="Search">
        <button class="sx" id="searchClear" aria-label="Clear"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M6 6l12 12M18 6L6 18"/></svg></button>
      </div>
      <div class="arrangerow" id="dashArrange">
        <div class="seg" id="sortSeg"></div>
        <button class="editbtn" id="catEditBtn" style="display:none">Edit</button>
      </div>
      <div id="catAdd" style="display:none"></div>
    </div>
    <div class="searchpanel hide" id="searchResults"></div>
    <div class="grid" id="cardGrid"></div>

    <div class="footer">
      <span data-en>Decision-support only. Every suggestion needs your clinical judgement and a look at the patient. Targets follow ARDSnet / standard guidelines.</span>
      <span data-bn>শুধু সিদ্ধান্ত-সহায়ক। প্রতিটি পরামর্শে আপনার clinical বিচার আর রোগীকে দেখা জরুরি। Target ARDSnet / প্রচলিত guideline অনুসারে।</span>
    </div>
  </section>

  <!-- ===================== SETTINGS ===================== -->
  <section id="settings" class="view">
    <h2 data-en>Settings</h2><h2 data-bn>সেটিংস</h2>
    <div class="vsub" data-en>Theme, font and dashboard look. Saved on this device.</div><div class="vsub" data-bn>থিম, ফন্ট আর ড্যাশবোর্ডের চেহারা — এই ডিভাইসে সেভ থাকে।</div>
    <div id="settingsBody"></div>
  </section>

  <!-- ===================== CALCULATOR ===================== -->
  <section id="calc" class="view">
    <h2 data-en>Core Calculator</h2><h2 data-bn>মূল ক্যালকুলেটর</h2>
    <div class="vsub" data-en>Fill what you have. Results update live.</div><div class="vsub" data-bn>যা আছে দিন। ফলাফল সঙ্গে সঙ্গে বদলাবে।</div>

    <div class="panel">
      <div class="panel-t" data-en>PATIENT</div><div class="panel-t" data-bn>রোগী</div>
      <div class="field-grid">
        <div class="field"><label data-en>Sex</label><label data-bn>লিঙ্গ</label>
          <div class="seg" id="sexSeg"><button data-v="M" class="on">♂ M</button><button data-v="F">♀ F</button></div></div>
        <div class="field"><label><span data-en>Height</span><span data-bn>উচ্চতা</span> <span class="u">cm</span></label><input id="ht" type="number" inputmode="decimal" placeholder="170"></div>
        <div class="field"><label><span data-en>Actual weight</span><span data-bn>প্রকৃত ওজন</span> <span class="u">kg</span></label><input id="wt" type="number" inputmode="decimal" placeholder="80"></div>
      </div>
    </div>

    <div class="panel">
      <div class="panel-t" data-en>VENTILATOR READINGS</div><div class="panel-t" data-bn>ভেন্টিলেটর রিডিং</div>
      <div class="field-grid">
        <div class="field"><label>VT <span class="u">mL</span></label><input id="vt" type="number" inputmode="decimal" placeholder="420"></div>
        <div class="field"><label>Ppeak <span class="u">cmH₂O</span></label><input id="ppeak" type="number" inputmode="decimal" placeholder="30"></div>
        <div class="field"><label>Pplat <span class="u">cmH₂O</span></label><input id="pplat" type="number" inputmode="decimal" placeholder="25"></div>
        <div class="field"><label>PEEP set <span class="u">cmH₂O</span></label><input id="peep" type="number" inputmode="decimal" placeholder="8"></div>
        <div class="field"><label>PEEP total <span class="u">cmH₂O</span></label><input id="peept" type="number" inputmode="decimal" placeholder="8"></div>
        <div class="field"><label>RR <span class="u">/min</span></label><input id="rr" type="number" inputmode="decimal" placeholder="16"></div>
        <div class="field"><label><span data-en>Insp. flow</span><span data-bn>Insp flow</span> <span class="u">L/min</span></label><input id="flow" type="number" inputmode="decimal" placeholder="60"></div>
        <div class="field"><label>FiO₂ <span class="u">%</span></label><input id="fio2" type="number" inputmode="decimal" placeholder="50"></div>
        <div class="field"><label>PaO₂ <span class="u">mmHg</span></label><input id="pao2" type="number" inputmode="decimal" placeholder="80"></div>
      </div>
    </div>

    <div class="panel">
      <div class="panel-t" data-en>RESULTS</div><div class="panel-t" data-bn>ফলাফল</div>
      <div id="calcRes"></div>
    </div>

    <div class="panel">
      <div class="panel-t" data-en>INTERPRETATION &amp; WHAT TO DO</div><div class="panel-t" data-bn>ব্যাখ্যা ও করণীয়</div>
      <div class="calls" id="calcCalls"></div>
    </div>

    <div class="panel savebar">
      <div class="field" style="flex:1"><label><span data-en>Patient / bed label</span><span data-bn>রোগী / বেড লেবেল</span></label>
        <input id="ptLabel" type="text" placeholder="Bed 4 — MR" autocomplete="off"></div>
      <button class="savebtn" id="saveReading">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 21H5a2 2 0 01-2-2V5a2 2 0 012-2h11l5 5v11a2 2 0 01-2 2z"/><path d="M17 21v-8H7v8M7 3v5h8"/></svg>
        <span data-en>Save</span><span data-bn>সেভ</span>
      </button>
      <button class="savebtn share" id="shareReading">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><circle cx="18" cy="5" r="3"/><circle cx="6" cy="12" r="3"/><circle cx="18" cy="19" r="3"/><path d="M8.6 13.5l6.8 4M15.4 6.5l-6.8 4"/></svg>
        <span data-en>Share</span><span data-bn>শেয়ার</span>
      </button>
    </div>
    <div class="disclaimer" data-en>These are prompts, not orders. Confirm plateau on a passive patient, rule out auto-PEEP with an expiratory hold, and always look at the patient.</div>
    <div class="disclaimer" data-bn>এগুলো ইঙ্গিত, নির্দেশ নয়। Passive রোগীতে plateau নিশ্চিত করুন, expiratory hold দিয়ে auto-PEEP বাদ দিন, আর সবসময় রোগীকে দেখুন।</div>
  </section>

  <!-- ===================== I:E LAB ===================== -->
  <section id="ie" class="view">
    <h2 data-en>I:E ratio calculator</h2><h2 data-bn>I:E ratio ক্যালকুলেটর</h2>
    <div class="vsub" data-en>Change any one — the rest recompute.</div><div class="vsub" data-bn>যেকোনো একটা বদলান — বাকিগুলো নিজে হিসাব হবে।</div>

    <div class="panel">
      <div class="field-grid">
        <div class="field"><label>RR <span class="u">/min</span></label><input id="ie_rr" type="number" inputmode="decimal" placeholder="16"></div>
        <div class="field"><label><span data-en>Set by</span><span data-bn>যেভাবে সেট</span></label>
          <div class="seg" id="ieMode"><button data-v="ti" class="on">Ti</button><button data-v="ratio">I:E</button></div></div>
        <div class="field" id="tiField"><label>Ti <span class="u">s</span></label><input id="ie_ti" type="number" inputmode="decimal" placeholder="1.0"></div>
        <div class="field hide" id="ratioField"><label><span data-en>E part (I:E = 1 :</span><span data-bn>E অংশ (I:E = 1 :</span> )</label><input id="ie_e" type="number" inputmode="decimal" placeholder="2"></div>
      </div>
    </div>
    <div class="panel">
      <div class="panel-t" data-en>TIMING</div><div class="panel-t" data-bn>টাইমিং</div>
      <div id="ieRes"></div>
    </div>
    <div class="calls" id="ieCalls"></div>
  </section>

  <!-- ===================== OXYGENATION ===================== -->
  <section id="oxy" class="view">
    <h2 data-en>Oxygenation &amp; Gas Exchange</h2><h2 data-bn>Oxygenation ও গ্যাস বিনিময়</h2>
    <div class="vsub" data-en>P/F, oxygenation index, S/F, a/A, and dead space — severity in one place.</div><div class="vsub" data-bn>P/F, oxygenation index, S/F, a/A, dead space — severity এক জায়গায়।</div>

    <div class="panel">
      <div class="panel-t" data-en>INPUTS</div><div class="panel-t" data-bn>ইনপুট</div>
      <div class="field-grid">
        <div class="field"><label>PaO₂ <span class="u">mmHg</span></label><input id="ox_pao2" type="number" inputmode="decimal" placeholder="80"></div>
        <div class="field"><label>FiO₂ <span class="u">%</span></label><input id="ox_fio2" type="number" inputmode="decimal" placeholder="60"></div>
        <div class="field"><label>SpO₂ <span class="u">%</span></label><input id="ox_spo2" type="number" inputmode="decimal" placeholder="94"></div>
        <div class="field"><label>PaCO₂ <span class="u">mmHg</span></label><input id="ox_paco2" type="number" inputmode="decimal" placeholder="40"></div>
        <div class="field"><label><span data-en>Mean airway P</span><span data-bn>Mean airway P</span> <span class="u">cmH₂O</span></label><input id="ox_map" type="number" inputmode="decimal" placeholder="12"></div>
        <div class="field"><label><span data-en>EtCO₂</span> <span class="u">mmHg</span></label><input id="ox_etco2" type="number" inputmode="decimal" placeholder="32"></div>
      </div>
    </div>
    <div class="panel">
      <div class="panel-t" data-en>RESULTS</div><div class="panel-t" data-bn>ফলাফল</div>
      <div id="oxRes"></div>
    </div>
    <div class="calls" id="oxCalls"></div>
    <div class="disclaimer" data-en>A–a and PAO₂ assume sea level (Patm 760). Vd/Vt by Bohr–Enghoff needs an arterial CO₂ and end-tidal CO₂.</div>
    <div class="disclaimer" data-bn>A–a ও PAO₂ sea level ধরে (Patm 760)। Vd/Vt (Bohr–Enghoff) arterial ও end-tidal CO₂ লাগে।</div>
  </section>

  <!-- ===================== CAPNOGRAPHY ===================== -->
  <section id="capno" class="view">
    <h2 data-en>Capnography</h2><h2 data-bn>Capnography</h2>
    <div class="vsub" data-en>Start with the normal shape, then the patterns that name a problem.</div><div class="vsub" data-bn>আগে normal আকৃতি, তারপর যে প্যাটার্নগুলো সমস্যা চেনায়।</div>
    <div id="capnoNormal"></div>
    <h3 style="font-size:16px;margin:20px 0 4px" data-en>Abnormal patterns</h3><h3 style="font-size:16px;margin:20px 0 4px" data-bn>অস্বাভাবিক প্যাটার্ন</h3>
    <div class="vsub" data-en>Tap any trace for what it means and what to do.</div><div class="vsub" data-bn>যেকোনো ছবিতে ট্যাপ করলে মানে ও করণীয়।</div>
    <div class="tiles" id="capnoTiles"></div>
  </section>

  <!-- ===================== WAVEFORMS ===================== -->
  <section id="wave" class="view">
    <h2 data-en>Waveform Cheat-Code</h2><h2 data-bn>Waveform Cheat-Code</h2>
    <div class="vsub" data-en>Tap a pattern to see what it means and what to do.</div><div class="vsub" data-bn>একটা প্যাটার্নে ট্যাপ করলে মানে ও করণীয় খুলবে।</div>
    <div class="tiles" id="waveTiles"></div>
  </section>

  <!-- ===================== DISEASES ===================== -->
  <section id="dz" class="view">
    <h2 data-en>Disease Strategy</h2><h2 data-bn>রোগভিত্তিক কৌশল</h2>
    <div class="vsub" data-en>Starting points from standard guidelines — tailor to your patient.</div><div class="vsub" data-bn>প্রচলিত guideline থেকে শুরুর বিন্দু — রোগী বুঝে সাজান।</div>
    <div class="tiles" id="dzTiles"></div>
  </section>

  <!-- ===================== WEANING ===================== -->
  <section id="wean" class="view">
    <h2 data-en>Weaning Checklist</h2><h2 data-bn>Weaning Checklist</h2>
    <div class="vsub" data-en>Tick what's true. Green means consider an SBT.</div><div class="vsub" data-bn>যা সত্যি টিক দিন। সবুজ মানে SBT ভাবা যায়।</div>
    <div class="wean-verdict nogo" id="weanVerdict"><span class="big" id="weanBig">—</span><span class="sm" id="weanSm"></span></div>
    <div id="weanList"></div>

    <div class="panel" style="margin-top:6px">
      <div class="panel-t" data-en>RSBI CALCULATOR (during SBT)</div><div class="panel-t" data-bn>RSBI ক্যালকুলেটর (SBT-এর সময়)</div>
      <div class="field-grid">
        <div class="field"><label>RR <span class="u">/min</span></label><input id="rsbi_rr" type="number" inputmode="decimal" placeholder="24"></div>
        <div class="field"><label>VT <span class="u">L</span></label><input id="rsbi_vt" type="number" inputmode="decimal" placeholder="0.4"></div>
      </div>
      <div id="rsbiRes" style="margin-top:10px"></div>
    </div>

    <div class="panel" style="margin-top:6px">
      <div class="panel-t" data-en>RASS — SEDATION TARGET FOR WEANING</div><div class="panel-t" data-bn>RASS — Weaning-এর জন্য sedation লক্ষ্য</div>
      <div class="vsub" style="margin-bottom:10px" data-en>Aim for RASS 0 to −1 (calm, awake, follows commands) before an SBT. Deep sedation (−4/−5) blocks weaning; agitation (+2 and up) needs the cause treated, not just more sedation.</div>
      <div class="vsub" style="margin-bottom:10px" data-bn>SBT-এর আগে RASS ০ থেকে −১ (শান্ত, সজাগ, command মানে) লক্ষ্য করুন। গভীর sedation (−৪/−৫) weaning আটকায়; agitation (+২ ও উপরে) হলে শুধু বেশি sedation নয়, কারণ treat করুন।</div>
      <div id="rassList"></div>
    </div>
  </section>

  <!-- ===================== REFERENCE ===================== -->
  <section id="ref" class="view">
    <h2 data-en>Quick Reference</h2><h2 data-bn>দ্রুত রেফারেন্স</h2>
    <div class="vsub" data-en>Normal values &amp; formulas.</div><div class="vsub" data-bn>স্বাভাবিক মান ও সূত্র।</div>
    <div id="refList"></div>
  </section>

  <!-- ===================== LEARN / NOTES ===================== -->
  <section id="learn" class="view">
    <h2 data-en>Learn &amp; Notes</h2><h2 data-bn>শেখা ও নোট</h2>
    <div class="vsub" data-en>The core theory, the way it clicks at the bedside. Tap a card to open it.</div><div class="vsub" data-bn>মূল theory, যেভাবে বেডসাইডে মাথায় বসে। কার্ডে ট্যাপ করলে খুলবে।</div>
    <div id="learnTiles" class="learn-grid"></div>
  </section>

  <!-- ===================== SETUP WIZARD ===================== -->
  <section id="wizard" class="view">
    <h2 data-en>Initial Setup Wizard</h2><h2 data-bn>শুরুর সেটআপ উইজার্ড</h2>
    <div class="vsub" data-en>Just intubated? Enter height, sex and the picture — get starting settings.</div><div class="vsub" data-bn>এইমাত্র intubate করেছেন? উচ্চতা, লিঙ্গ ও রোগ দিন — শুরুর সেটিং পান।</div>

    <div class="panel">
      <div class="panel-t" data-en>PATIENT</div><div class="panel-t" data-bn>রোগী</div>
      <div class="field-grid">
        <div class="field"><label data-en>Sex</label><label data-bn>লিঙ্গ</label>
          <div class="seg" id="wzSex"><button data-v="M" class="on">♂ M</button><button data-v="F">♀ F</button></div></div>
        <div class="field"><label><span data-en>Height</span><span data-bn>উচ্চতা</span> <span class="u">cm</span></label><input id="wzHt" type="number" inputmode="decimal" placeholder="170"></div>
      </div>
    </div>
    <div class="panel">
      <div class="panel-t" data-en>CLINICAL PICTURE</div><div class="panel-t" data-bn>রোগ / অবস্থা</div>
      <div id="wzPickGrid" class="wzpick"></div>
    </div>
    <div class="panel" id="wzResultPanel">
      <div class="panel-t" data-en>STARTING SETTINGS</div><div class="panel-t" data-bn>শুরুর সেটিং</div>
      <div id="wzResult"></div>
    </div>
    <div class="calls" id="wzCalls"></div>
    <div class="disclaimer" data-en>A safe starting point from standard guidelines — reassess an ABG and mechanics within 30 min and titrate to the patient.</div>
    <div class="disclaimer" data-bn>Standard guideline থেকে নিরাপদ শুরুর বিন্দু — ৩০ মিনিটের মধ্যে ABG ও mechanics দেখে রোগী বুঝে titrate করুন।</div>
  </section>

  <!-- ===================== ABG ===================== -->
  <section id="abg" class="view">
    <h2 data-en>ABG Interpreter</h2><h2 data-bn>ABG ব্যাখ্যা</h2>
    <div class="vsub" data-en>Enter the values — full step-by-step interpretation, no memorising formulas.</div><div class="vsub" data-bn>মান দিন — ধাপে ধাপে সম্পূর্ণ ব্যাখ্যা, সূত্র মুখস্থ ছাড়াই।</div>

    <div class="panel">
      <div class="panel-t" data-en>PRIMARY VALUES</div><div class="panel-t" data-bn>মূল মান</div>
      <div class="field-grid">
        <div class="field"><label>pH</label><input id="a_ph" type="number" inputmode="decimal" placeholder="7.35"></div>
        <div class="field"><label>PaCO₂ <span class="u">mmHg</span></label><input id="a_co2" type="number" inputmode="decimal" placeholder="40"></div>
        <div class="field"><label>HCO₃⁻ <span class="u">mEq/L</span></label><input id="a_hco3" type="number" inputmode="decimal" placeholder="24"></div>
        <div class="field"><label>PaO₂ <span class="u">mmHg</span></label><input id="a_pao2" type="number" inputmode="decimal" placeholder="90"></div>
      </div>
    </div>
    <div class="panel">
      <div class="panel-t" data-en>FOR ANION GAP / A–a / CHRONICITY (optional)</div><div class="panel-t" data-bn>Anion gap / A–a / chronicity-র জন্য (ঐচ্ছিক)</div>
      <div class="field-grid">
        <div class="field"><label>Na⁺ <span class="u">mEq/L</span></label><input id="a_na" type="number" inputmode="decimal" placeholder="140"></div>
        <div class="field"><label>Cl⁻ <span class="u">mEq/L</span></label><input id="a_cl" type="number" inputmode="decimal" placeholder="104"></div>
        <div class="field"><label>K⁺ <span class="u">mEq/L</span></label><input id="a_k" type="number" inputmode="decimal" placeholder="4.0"></div>
        <div class="field"><label><span data-en>Albumin</span><span data-bn>Albumin</span> <span class="u">g/dL</span></label><input id="a_alb" type="number" inputmode="decimal" placeholder="4.0"></div>
        <div class="field"><label>FiO₂ <span class="u">%</span></label><input id="a_fio2" type="number" inputmode="decimal" placeholder="21"></div>
        <div class="field"><label><span data-en>Age</span><span data-bn>বয়স</span> <span class="u">yr</span></label><input id="a_age" type="number" inputmode="decimal" placeholder="40"></div>
        <div class="field"><label><span data-en>Respiratory</span><span data-bn>Respiratory</span></label>
          <div class="seg" id="a_chron"><button data-v="acute" class="on" data-en>Acute</button><button data-v="acute" class="on hide" data-bn>Acute</button><button data-v="chronic" data-en>Chronic</button><button data-v="chronic" class="hide" data-bn>Chronic</button></div></div>
      </div>
    </div>

    <div class="panel">
      <div class="panel-t" data-en>RESULTS</div><div class="panel-t" data-bn>ফলাফল</div>
      <div id="abgRes"></div>
    </div>
    <div class="panel">
      <div class="panel-t" data-en>INTERPRETATION — STEP BY STEP</div><div class="panel-t" data-bn>ব্যাখ্যা — ধাপে ধাপে</div>
      <div class="calls" id="abgCalls"></div>
    </div>
    <div class="disclaimer" data-en>Reference chart concept: Dr. Abdullah Al Mamun Shishir. Always interpret ABG alongside the clinical picture.</div>
    <div class="disclaimer" data-bn>রেফারেন্স চার্টের ধারণা: ডা. আব্দুল্লাহ আল মামুন শিশির। ABG সবসময় clinical picture-এর সাথে মিলিয়ে ব্যাখ্যা করুন।</div>
  </section>

  <!-- ===================== TRENDS ===================== -->
  <section id="trend" class="view">
    <h2 data-en>Trends</h2><h2 data-bn>Trend</h2>
    <div class="vsub" data-en>Saved readings per patient. The trend tells you more than any single number.</div><div class="vsub" data-bn>রোগীভিত্তিক সেভ করা রিডিং। যেকোনো একটা সংখ্যার চেয়ে trend বেশি বলে।</div>

    <div class="panel" id="trendPickPanel">
      <div class="field"><label><span data-en>Patient</span><span data-bn>রোগী</span></label>
        <select id="trendPatient"></select></div>
    </div>

    <div id="trendEmpty" class="panel" style="text-align:center;color:var(--ink3);font-size:13.5px;padding:26px 16px">
      <span data-en>No saved readings yet. Go to the Calculator, enter values, add a patient label and tap “Save reading”.</span>
      <span data-bn>এখনো কোনো সেভ করা রিডিং নেই। Calculator-এ গিয়ে মান দিন, রোগী লেবেল দিন, “রিডিং সেভ” চাপুন।</span>
    </div>

    <div id="trendBody" class="hide">
      <div class="panel">
        <div class="panel-t"><span data-en>COMPLIANCE</span><span data-bn>COMPLIANCE</span> <span class="u">mL/cmH₂O</span></div>
        <div id="chartC"></div>
      </div>
      <div class="panel">
        <div class="panel-t"><span data-en>DRIVING PRESSURE</span><span data-bn>DRIVING PRESSURE</span> <span class="u">cmH₂O</span></div>
        <div id="chartDP"></div>
      </div>
      <div class="panel">
        <div class="panel-t" data-en>SAVED READINGS</div><div class="panel-t" data-bn>সেভ করা রিডিং</div>
        <div id="trendTable"></div>
        <button class="linkbtn" id="clearPatient" data-en>Delete this patient's readings</button>
        <button class="linkbtn hide" id="clearPatient2" data-bn>এই রোগীর রিডিং মুছুন</button>
      </div>
    </div>
  </section>

  <!-- ===================== PEEP TABLE ===================== -->
  <section id="peeptbl" class="view">
    <h2 data-en>PEEP / FiO₂ Table</h2><h2 data-bn>PEEP / FiO₂ টেবিল</h2>
    <div class="vsub" data-en>ARDSnet ladder. Pick your FiO₂ — the matching PEEP band is highlighted.</div><div class="vsub" data-bn>ARDSnet ladder। FiO₂ বাছুন — মিল PEEP band হাইলাইট হবে।</div>

    <div class="panel">
      <div class="field-grid">
        <div class="field"><label><span data-en>Current FiO₂</span><span data-bn>বর্তমান FiO₂</span> <span class="u">%</span></label><input id="peepFio2" type="number" inputmode="decimal" placeholder="50"></div>
        <div class="field"><label><span data-en>Strategy</span><span data-bn>Strategy</span></label>
          <div class="seg" id="peepStrat"><button data-v="low" class="on" data-en>Lower PEEP</button><button data-v="low" class="on hide" data-bn>Lower PEEP</button><button data-v="high" data-en>Higher PEEP</button><button data-v="high" class="hide" data-bn>Higher PEEP</button></div></div>
      </div>
    </div>
    <div class="panel">
      <div id="peepTableBox"></div>
    </div>
    <div class="calls" id="peepCalls"></div>
    <div class="disclaimer" data-en>ARDSnet ARMA (lower) and ALVEOLI/high-PEEP tables. A guide to pairing, not a substitute for titrating PEEP to compliance, oxygenation and haemodynamics in your patient.</div>
    <div class="disclaimer" data-bn>ARDSnet ARMA (lower) ও ALVEOLI/high-PEEP টেবিল। জোড়া মেলানোর guide — রোগীতে compliance, oxygenation ও haemodynamics দেখে PEEP titrate করার বিকল্প নয়।</div>

    <h3 style="font-size:16px;margin:22px 0 4px" data-en>Best-PEEP trial helper</h3><h3 style="font-size:16px;margin:22px 0 4px" data-bn>Best-PEEP trial সহায়ক</h3>
    <div class="vsub" data-en>At each PEEP step, enter VT, Pplat and that PEEP. It finds the step with the best compliance / lowest driving pressure.</div><div class="vsub" data-bn>প্রতিটি PEEP ধাপে VT, Pplat আর ওই PEEP দিন। সেরা compliance / সর্বনিম্ন driving pressure-এর ধাপ বের করে দেয়।</div>
    <div class="panel">
      <div class="field-grid">
        <div class="field"><label>VT <span class="u">mL</span></label><input id="pt_vt" type="number" inputmode="decimal" placeholder="420"></div>
        <div class="field"><label>Pplat <span class="u">cmH₂O</span></label><input id="pt_pplat" type="number" inputmode="decimal" placeholder="26"></div>
        <div class="field"><label>PEEP <span class="u">cmH₂O</span></label><input id="pt_peep" type="number" inputmode="decimal" placeholder="10"></div>
      </div>
      <button class="savebtn" id="ptAdd" style="margin-top:12px"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="M12 5v14M5 12h14"/></svg><span data-en>Add this step</span><span data-bn>এই ধাপ যোগ</span></button>
    </div>
    <div class="panel" id="ptTablePanel" style="display:none">
      <div class="panel-t" data-en>TRIAL STEPS</div><div class="panel-t" data-bn>Trial ধাপ</div>
      <div id="ptTable"></div>
      <button class="linkbtn" id="ptClear" data-en>Clear steps</button><button class="linkbtn hide" id="ptClear2" data-bn>ধাপ মুছুন</button>
    </div>
    <div class="calls" id="ptCalls"></div>
  </section>

</div>

<!-- modal -->
<div class="modal" id="modal"><div class="modal-bg" id="modalBg"></div>
  <div class="modal-card"><div class="grab"></div><div id="modalBody"></div></div>
</div>

<!-- install hint -->
<div class="installbar" id="installBar">
  <div class="it"><b data-en>Install VentAssist</b><b data-bn>VentAssist ইনস্টল করুন</b>
    <span data-en>Add to home screen for offline use.</span><span data-bn>Offline ব্যবহারে home screen-এ যোগ করুন।</span></div>
  <button id="installBtn" data-en>Install</button><button id="installBtn2" data-bn class="hide">ইনস্টল</button>
  <button class="x" id="installX">✕</button>
</div>

<script>
/* =================================================================
   VentAssist — clinical logic + UI. All values on device, offline.
   ================================================================= */
"use strict";
const $=id=>document.getElementById(id);
const el=(t,c,h)=>{const e=document.createElement(t);if(c)e.className=c;if(h!=null)e.innerHTML=h;return e;};
const num=v=>{const n=parseFloat(v);return isFinite(n)?n:null;};
const r1=n=>Math.round(n*10)/10;
const r0=n=>Math.round(n);
let BN=false;
const T=(en,bn)=>BN?bn:en;

/* ---------- language ---------- */
function setLang(bn){
  BN=bn; document.body.classList.toggle('bn',bn);
  $('langTog').innerHTML = bn ? 'EN / <b>বাং</b>' : '<b>EN</b> / বাং';
  localStorage.setItem('va_lang',bn?'bn':'en');
  renderAll();
}
$('langTog').onclick=()=>setLang(!BN);

/* ---------- navigation ---------- */
const views=['calc','wizard','abg','oxy','ie','wave','capno','dz','wean','peeptbl','trend','ref','learn','settings'];
function go(id){
  $('home').classList.toggle('hide', id!=='home');
  views.forEach(v=>$(v).classList.toggle('active', v===id));
  document.body.classList.toggle('inview', id!=='home');
  window.scrollTo({top:0,behavior:'instant'});
  history.replaceState({view:id},'','#'+id);
  if(id==='trend') renderTrend();
}
$('backBtn').onclick=()=>go('home');

/* ---------- dashboard cards ---------- */
const CARDS=[
  {id:'calc',cls:'c-calc',en:'Vent. Calculator',bn:'Vent. ক্যালকুলেটর',den:'Compliance, ΔP, resistance, MV, P/F',dbn:'Compliance, ΔP, resistance, MV, P/F',ic:'<path d="M9 3h6a2 2 0 012 2v14a2 2 0 01-2 2H9a2 2 0 01-2-2V5a2 2 0 012-2z"/><path d="M9 7h6M9 11h2M13 11h2M9 15h2M13 15h2"/>'},
  {id:'wizard',cls:'c-wiz',en:'Setup Wizard',bn:'সেটআপ উইজার্ড',den:'Starting settings for a fresh intubation',dbn:'নতুন intubation-এর শুরুর সেটিং',ic:'<path d="M12 2l2.4 5 5.6.8-4 4 1 5.6L12 20l-5 2.4 1-5.6-4-4 5.6-.8z" stroke-width="1.6"/>'},
  {id:'abg',cls:'c-abg',en:'ABG Interpreter',bn:'ABG ব্যাখ্যা',den:'Full acid–base, anion gap, A–a, delta ratio',dbn:'Acid–base, anion gap, A–a, delta ratio',ic:'<path d="M8 3h8M10 3v5l-5 9a2 2 0 001.8 3h10.4a2 2 0 001.8-3l-5-9V3"/><path d="M7.5 15h9"/>'},
  {id:'oxy',cls:'c-oxy',en:'Oxygenation',bn:'Oxygenation',den:'P/F, OI, S/F, a/A, dead space',dbn:'P/F, OI, S/F, a/A, dead space',ic:'<circle cx="12" cy="12" r="9"/><path d="M12 7a5 5 0 000 10 5 5 0 010-10z"/>'},
  {id:'capno',cls:'c-capno',en:'Capnography',bn:'Capnography',den:'Normal shape + pattern cheat-codes',dbn:'Normal আকৃতি + pattern cheat-code',ic:'<path d="M2 18h4l2-9 3 9 2-11 2 6h5"/><path d="M2 21h20" opacity=".4"/>'},
  {id:'ie',cls:'c-ie',en:'I:E ratio calculator',bn:'I:E ratio ক্যালকুলেটর',den:'Ti, Te, ratio, cycle time',dbn:'Ti, Te, ratio, cycle time',ic:'<circle cx="12" cy="12" r="9"/><path d="M12 7v5l3 2"/>'},
  {id:'wave',cls:'c-wave',en:'Waveform Codes',bn:'Waveform কোড',den:'Read the screen in a glance',dbn:'এক নজরে স্ক্রিন পড়ুন',ic:'<path d="M2 12h3l2-7 3 14 3-10 2 5h4"/>'},
  {id:'dz',cls:'c-dz',en:'Disease Strategy',bn:'রোগভিত্তিক কৌশল',den:'ARDS, COPD, ICP, acidosis…',dbn:'ARDS, COPD, ICP, acidosis…',ic:'<path d="M12 3v18M3 12h18" stroke-width="2.6"/>'},
  {id:'wean',cls:'c-wean',en:'Weaning Checklist',bn:'Weaning Checklist',den:'Readiness checklist + RSBI + RASS',dbn:'প্রস্তুতি checklist + RSBI + RASS',ic:'<path d="M4 12l5 5L20 6"/>'},
  {id:'trend',cls:'c-trend',en:'Trends',bn:'Trend',den:'Compliance & ΔP over time, per patient',dbn:'রোগীভিত্তিক compliance ও ΔP-র trend',ic:'<path d="M3 3v18h18"/><path d="M7 14l3-4 3 3 5-7"/>'},
  {id:'peeptbl',cls:'c-peep',en:'PEEP / FiO₂',bn:'PEEP / FiO₂',den:'ARDSnet lower & higher-PEEP ladder',dbn:'ARDSnet lower ও higher-PEEP ladder',ic:'<path d="M4 6h16M4 12h16M4 18h16"/><circle cx="9" cy="6" r="2" fill="currentColor"/><circle cx="15" cy="12" r="2" fill="currentColor"/><circle cx="18" cy="18" r="2" fill="currentColor"/>'},
  {id:'ref',cls:'c-ref',en:'Quick Reference',bn:'দ্রুত রেফারেন্স',den:'Normal values & formulas',dbn:'স্বাভাবিক মান ও সূত্র',ic:'<path d="M4 5a2 2 0 012-2h12v18H6a2 2 0 01-2-2V5z"/><path d="M8 7h8M8 11h8M8 15h5"/>'},
  {id:'learn',cls:'c-learn',en:'Learn & Notes',bn:'শেখা ও নোট',den:'The theory, bedside-ready',dbn:'Theory, বেডসাইড-রেডি',ic:'<path d="M4 19.5A2.5 2.5 0 016.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 014 19.5v-15A2.5 2.5 0 016.5 2z"/>'},
];
/* ---------- dashboard: search + arrange (Step B) ---------- */
const DEFCAT={calc:'Calculators',ie:'Calculators',oxy:'Calculators',abg:'Calculators',peeptbl:'Calculators',
  wave:'Waveforms',capno:'Waveforms', dz:'Bedside',wean:'Bedside',wizard:'Bedside',
  learn:'Learn',ref:'Learn', trend:'Trends'};
const DEFCATLIST=['Calculators','Waveforms','Bedside','Learn','Trends'];
function jload(k,fb){try{const v=JSON.parse(localStorage.getItem(k));return v==null?fb:v;}catch(e){return fb;}}
let sortMode=localStorage.getItem('va_sort')||'custom';
let cardOrder=jload('va_order',null)||CARDS.map(c=>c.id);
let cardCats=jload('va_cats',null)||Object.assign({},DEFCAT);
let catList=jload('va_catlist',null)||DEFCATLIST.slice();
let catEdit=false;
function normState(){
  const ids=CARDS.map(c=>c.id);
  cardOrder=cardOrder.filter(id=>ids.includes(id));
  ids.forEach(id=>{ if(!cardOrder.includes(id)) cardOrder.push(id); });
  if(!Array.isArray(catList)||!catList.length) catList=DEFCATLIST.slice();
  ids.forEach(id=>{ if(!cardCats[id]||!catList.includes(cardCats[id])) cardCats[id]=catList.includes(DEFCAT[id])?DEFCAT[id]:catList[0]; });
}
function saveOrder(){try{localStorage.setItem('va_order',JSON.stringify(cardOrder));}catch(e){}}
function saveCats(){try{localStorage.setItem('va_cats',JSON.stringify(cardCats));localStorage.setItem('va_catlist',JSON.stringify(catList));}catch(e){}}
function setSort(m){ sortMode=m; if(m!=='cat')catEdit=false; try{localStorage.setItem('va_sort',m);}catch(e){} renderDash(); }
function setCardCat(id,cat){ cardCats[id]=cat; saveCats(); renderDash(); }

function cardButton(c){
  const b=el('button','card '+c.cls); b.dataset.cid=c.id;
  b.innerHTML=`<div class="ic"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">${c.ic}</svg></div>
      <h3>${T(c.en,c.bn)}</h3><p>${T(c.den,c.dbn)}</p>`;
  b.onclick=()=>{ if(b._dragged) return; go(c.id); };
  return b;
}
function catSelect(id){
  const sel=el('select','catsel');
  sel.innerHTML=catList.map(cat=>`<option${cat===cardCats[id]?' selected':''}>${cat}</option>`).join('');
  sel.onclick=e=>e.stopPropagation();
  sel.onchange=e=>{e.stopPropagation();setCardCat(id,sel.value);};
  return sel;
}
function enableDrag(b){
  b.classList.add('draghint');
  b.addEventListener('pointerdown',e=>{
    if(e.target.closest('.catsel'))return;
    const sx=e.clientX,sy=e.clientY; let active=false; b._dragged=false;
    const move=ev=>{
      if(!active){ if(Math.abs(ev.clientX-sx)+Math.abs(ev.clientY-sy)<8)return; active=true; b._dragged=true; b.classList.add('dragging'); }
      ev.preventDefault();
      const o=document.elementFromPoint(ev.clientX,ev.clientY);
      const tgt=o&&o.closest?o.closest('.card'):null;
      if(tgt&&tgt!==b&&tgt.parentNode===b.parentNode){
        const r=tgt.getBoundingClientRect();
        b.parentNode.insertBefore(b, (ev.clientY>r.top+r.height/2)?tgt.nextSibling:tgt);
      }
    };
    const up=()=>{
      document.removeEventListener('pointermove',move); document.removeEventListener('pointerup',up);
      if(active){ b.classList.remove('dragging'); cardOrder=[...b.parentNode.querySelectorAll('.card')].map(x=>x.dataset.cid); saveOrder(); }
      setTimeout(()=>{b._dragged=false;},60);
    };
    document.addEventListener('pointermove',move,{passive:false});
    document.addEventListener('pointerup',up);
  });
}
function renderGrid(){
  const g=$('cardGrid'); if(!g)return; g.innerHTML='';
  const byId=id=>CARDS.find(c=>c.id===id);
  if(sortMode==='cat'){
    const groups={}; catList.forEach(c=>groups[c]=[]);
    cardOrder.forEach(id=>{ const cat=catList.includes(cardCats[id])?cardCats[id]:catList[0]; (groups[cat]=groups[cat]||[]).push(id); });
    catList.forEach(cat=>{
      const ids=groups[cat]||[]; if(!ids.length && !catEdit)return;
      g.appendChild(el('div','cathead',cat));
      ids.forEach(id=>{ const b=cardButton(byId(id)); if(catEdit)b.appendChild(catSelect(id)); g.appendChild(b); });
    });
  } else {
    let list;
    if(sortMode==='az') list=CARDS.slice().sort((a,b)=>T(a.en,a.bn).localeCompare(T(b.en,b.bn)));
    else list=cardOrder.map(byId).filter(Boolean);
    list.forEach(c=>{ const b=cardButton(c); if(sortMode==='custom')enableDrag(b); g.appendChild(b); });
  }
}
function renderDash(){
  normState();
  const sb=$('searchBox'); if(sb) sb.placeholder=T('Search modules, diseases, waveforms, formulas…','মডিউল, রোগ, waveform, সূত্র — খুঁজুন…');
  const segs=[['custom',T('Custom','Custom')],['az',T('A–Z','A–Z')],['cat',T('Category','Category')]];
  const ss=$('sortSeg'); if(ss){ ss.innerHTML=segs.map(x=>`<button data-k="${x[0]}" class="${x[0]===sortMode?'on':''}">${x[1]}</button>`).join(''); ss.querySelectorAll('button').forEach(b=>b.onclick=()=>setSort(b.dataset.k)); }
  const ce=$('catEditBtn'); if(ce){ ce.style.display=sortMode==='cat'?'block':'none'; ce.classList.toggle('on',catEdit); ce.textContent=T('Edit','Edit'); ce.onclick=()=>{catEdit=!catEdit;renderDash();}; }
  const ca=$('catAdd');
  if(ca){ if(sortMode==='cat'&&catEdit){ ca.style.display='block'; ca.innerHTML=`<div class="addcat"><input id="newCat" placeholder="${T('New category','নতুন category')}"><button id="addCatBtn">${T('Add','যোগ')}</button></div>`; $('addCatBtn').onclick=()=>{const v=($('newCat').value||'').trim(); if(v&&!catList.includes(v)){catList.push(v);saveCats();renderDash();}}; }
    else { ca.style.display='none'; ca.innerHTML=''; } }
  renderGrid();
}

/* ---------- search across modules + content ---------- */
function searchIndex(){
  const idx=[];
  CARDS.forEach(c=>idx.push({t:T(c.en,c.bn),sub:T(c.den,c.dbn),m:c.id,kind:'module',ic:c.ic}));
  (typeof DZ!=='undefined'?DZ:[]).forEach((d,i)=>idx.push({t:T(d.en,d.bn),sub:T('Disease strategy','রোগভিত্তিক কৌশল'),m:'dz',i,kind:'c'}));
  (typeof WAVES!=='undefined'?WAVES:[]).forEach((w,i)=>idx.push({t:T(w.en,w.bn),sub:T('Waveform pattern','Waveform প্যাটার্ন'),m:'wave',i,kind:'c'}));
  (typeof CAPNO!=='undefined'?CAPNO:[]).forEach((c)=>idx.push({t:T(c.t.en,c.t.bn),sub:T('Capnography','Capnography'),m:'capno',kind:'c'}));
  (typeof LEARN!=='undefined'?LEARN:[]).forEach((l)=>idx.push({t:T(l.en,l.bn),sub:T(l.sub.en,l.sub.bn),m:'learn',kind:'c'}));
  (typeof WEAN!=='undefined'?WEAN:[]).forEach((w)=>idx.push({t:T(w.en,w.bn),sub:T('Weaning checklist','Weaning checklist'),m:'wean',kind:'c'}));
  (typeof REF!=='undefined'?REF:[]).forEach((sct)=>{ idx.push({t:T(sct.en,sct.bn),sub:T('Quick reference','দ্রুত রেফারেন্স'),m:'ref',kind:'c'}); (sct.rows||[]).forEach(r=>idx.push({t:r[0],sub:T('Reference value','রেফারেন্স মান'),m:'ref',kind:'c'})); });
  return idx;
}
function openResult(r){
  const sb=$('searchBox'); if(sb)sb.value=''; runSearch('');
  go(r.m);
  if(r.m==='dz'&&r.i!=null&&typeof openDz==='function') openDz(r.i);
  else if(r.m==='wave'&&r.i!=null&&typeof openWave==='function') openWave(r.i);
}
function srItem(h){
  const ic=h.kind==='module'?h.ic:'<circle cx="12" cy="12" r="3.2"/>';
  return `<button class="sr-item"><span class="sri"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">${ic}</svg></span><span><span class="srt">${h.t}</span><span class="srm">${h.sub||''}</span></span></button>`;
}
function runSearch(q){
  q=(q||'').trim(); const ql=q.toLowerCase();
  const box=$('searchResults'),grid=$('cardGrid'),ar=$('dashArrange'),sx=$('searchClear');
  if(sx) sx.classList.toggle('show',!!q);
  if(!q){ if(box){box.classList.add('hide');box.innerHTML='';} if(grid)grid.classList.remove('hide'); if(ar)ar.classList.remove('hide'); return; }
  if(grid)grid.classList.add('hide'); if(ar)ar.classList.add('hide'); if(box)box.classList.remove('hide');
  const hits=searchIndex().filter(e=>e.t.toLowerCase().includes(ql)||(e.sub&&e.sub.toLowerCase().includes(ql)));
  const mods=hits.filter(h=>h.kind==='module'), cont=hits.filter(h=>h.kind==='c').slice(0,40);
  let html='';
  if(mods.length){ html+=`<div class="sr-grp">${T('Modules','মডিউল')}</div>`+mods.map(srItem).join(''); }
  if(cont.length){ html+=`<div class="sr-grp">${T('In the app','অ্যাপের ভেতরে')}</div>`+cont.map(srItem).join(''); }
  if(!mods.length&&!cont.length) html=`<div class="sr-empty">${T('No matches found.','কিছু পাওয়া যায়নি।')}</div>`;
  box.innerHTML=html;
  const all=[...mods,...cont];
  [...box.querySelectorAll('.sr-item')].forEach((btn,n)=>btn.onclick=()=>openResult(all[n]));
}
if($('searchBox')) $('searchBox').addEventListener('input',e=>runSearch(e.target.value));
if($('searchClear')) $('searchClear').onclick=()=>{ const sb=$('searchBox'); if(sb)sb.value=''; runSearch(''); if(sb)sb.focus(); };

/* ===================================================================
   CORE CALCULATOR
   =================================================================== */
function calcRow(name,desc,val,unit,pillTxt,pillCls,valCls){
  return `<div class="res"><div class="rk"><div class="n">${name}</div><div class="d">${desc}</div></div>
    <div style="text-align:right"><div class="rv ${valCls||''}">${val}<small>${unit||''}</small></div>
    ${pillTxt?`<span class="pill ${pillCls}">${pillTxt}</span>`:''}</div></div>`;
}
function callBox(cls,icon,html){return `<div class="call ${cls}"><div class="ci">${icon}</div><div>${html}</div></div>`;}

function runCalc(){
  const sex=$('sexSeg').dataset.v||'M';
  const ht=num($('ht').value), wt=num($('wt').value);
  const vt=num($('vt').value), ppeak=num($('ppeak').value), pplat=num($('pplat').value);
  const peep=num($('peep').value), rr=num($('rr').value), flow=num($('flow').value);
  const fio2=num($('fio2').value), pao2=num($('pao2').value);
  let peept=num($('peept').value); if(peept==null)peept=peep;

  const rr_ = rr;
  let pbw=null;
  if(ht!=null){pbw=(sex==='F'?45.5:50)+0.91*(ht-152.4); if(pbw<0)pbw=null;}
  const vtkg = (vt!=null&&pbw)?vt/pbw:null;
  const dp = (pplat!=null&&peept!=null)?pplat-peept:null;
  const cstat=(vt!=null&&dp!=null&&dp>0)?vt/dp:null;
  const cdyn=(vt!=null&&ppeak!=null&&peept!=null&&(ppeak-peept)>0)?vt/(ppeak-peept):null;
  const raw=(ppeak!=null&&pplat!=null&&flow)?(ppeak-pplat)/(flow/60):null;
  const mv=(vt!=null&&rr_!=null)?vt*rr_/1000:null;
  const pf=(pao2!=null&&fio2)?pao2/(fio2/100):null;
  const vtmax=cstat?cstat*15:null;
  const bmi=(wt!=null&&ht!=null&&ht>0)?wt/Math.pow(ht/100,2):null;

  // results
  let h='';
  if(bmi!=null){
    const cls=bmi<25?'ok':bmi<30?'warn':'bad';
    const cat=bmi<18.5?T('underweight','কম ওজন'):bmi<25?T('normal','স্বাভাবিক'):bmi<30?T('overweight','overweight'):bmi<35?T('obese I','obese I'):bmi<40?T('obese II','obese II'):T('obese III','obese III');
    h+=calcRow('BMI',T('weight ÷ height² — body build','ওজন ÷ উচ্চতা² — শরীরের গড়ন'),r1(bmi),'kg/m²',cat,cls,cls);
  }
  if(pbw) h+=calcRow('PBW',T('ideal weight from height — set VT on this','উচ্চতা থেকে আদর্শ ওজন — VT এতেই সেট'),r1(pbw),'kg');
  if(vtkg!=null){
    const cls=vtkg<=6.5?'ok':vtkg<=8?'warn':'bad';
    const pill=vtkg<=6.5?T('lung-protective','ফুসফুস-রক্ষী'):vtkg<=8?T('a bit high','একটু বেশি'):T('too high','অতি বেশি');
    h+=calcRow('VT / kg',T('tidal volume per kg PBW (target 6, ARDS 4–6)','প্রতি kg PBW-তে VT (লক্ষ্য 6, ARDS 4–6)'),r1(vtkg),'mL/kg',pill,cls,cls);
  }
  // Driving pressure — guard against impossible (≤0) values
  if(dp!=null){
    if(dp<=0){
      h+=calcRow('Driving pressure',T('Pplat − PEEPtot — check inputs, can\'t be ≤0','Pplat − PEEPtot — input দেখুন, ≤0 হতে পারে না'),r1(dp),'cmH₂O',T('check inputs','input দেখুন'),'bad','bad');
    } else {
      const cls=dp<15?'ok':dp<=18?'warn':'bad';
      h+=calcRow('Driving pressure',T('lung stretch per breath = Pplat − PEEPtot (aim <15)','প্রতি breath-এ ফুসফুসের টান = Pplat − PEEPtot (লক্ষ্য <15)'),r1(dp),'cmH₂O',dp<15?'<15 ✓':(dp<=18?T('borderline','সীমান্তে'):T('high','বেশি')),cls,cls);
    }
  }
  // Static compliance — only when ΔP is valid (>0)
  if(cstat!=null){
    const cls=cstat>=50?'ok':cstat>=30?'warn':'bad';
    h+=calcRow(T('Static compliance','Static compliance'),T('how soft the lung is = VT ÷ ΔP (normal 50–80)','ফুসফুস কতটা নরম = VT ÷ ΔP (স্বাভাবিক 50–80)'),r1(cstat),'mL/cmH₂O',cstat>=50?T('normal','স্বাভাবিক'):cstat>=30?T('reduced','কম'):T('stiff','খুব কম'),cls,cls);
  }
  // Dynamic compliance — includes resistance; the gap vs static tells the resistance story
  if(cdyn!=null){
    h+=calcRow(T('Dynamic compliance','Dynamic compliance'),T('includes resistance = VT ÷ (Ppeak − PEEPtot)','resistance সহ = VT ÷ (Ppeak − PEEPtot)'),r1(cdyn),'mL/cmH₂O',null,null,'neu');
  }
  if(cstat!=null&&cdyn!=null){
    const cgap=cstat-cdyn;
    h+=calcRow(T('Cstat − Cdyn','Cstat − Cdyn'),T('big gap = a resistance problem','বড় ফাঁক = resistance-এর সমস্যা'),r1(cgap),'mL/cmH₂O',cgap>15?T('resistance','resistance'):T('small','ছোট'),cgap>15?'warn':'ok',cgap>15?'warn':null);
  }
  if(raw!=null){
    const cls=raw<=10?'ok':raw<=15?'warn':'bad';
    h+=calcRow('Raw',T('airway resistance = (Ppeak − Pplat) ÷ flow (normal 5–10)','airway resistance = (Ppeak − Pplat) ÷ flow (স্বাভাবিক 5–10)'),r1(raw),'cmH₂O/L/s',raw<=10?T('normal','স্বাভাবিক'):raw<=15?T('raised','বাড়তি'):T('high','বেশি'),cls,cls);
  }
  if(ppeak!=null&&pplat!=null){
    const gap=ppeak-pplat;const cls=gap<=8?'ok':gap<=12?'warn':'bad';
    h+=calcRow('Ppeak − Pplat',T('the resistive part — wide means the pipe, not the lung','resistive অংশ — চওড়া মানে পাইপ, ফুসফুস নয়'),r1(gap),'cmH₂O',null,null,cls);
  }
  if(pplat!=null){
    const cls=pplat<=30?'ok':'bad';
    h+=calcRow('Pplat',T('alveolar pressure at end-inspiration (keep ≤30)','end-inspiration-এ alveolar চাপ (≤30 রাখুন)'),r1(pplat),'cmH₂O',pplat<=30?'≤30 ✓':T('>30 risk','>30 ঝুঁকি'),cls,cls);
  }
  if(mv!=null) h+=calcRow(T('Minute ventilation','মিনিট ভেন্টিলেশন'),T('total gas per minute = VT × RR','প্রতি মিনিটে মোট গ্যাস = VT × RR'),r1(mv),'L/min');
  if(vtmax!=null&&cstat!=null) h+=calcRow(T('VT for ΔP<15','ΔP<15 রাখতে VT'),T('largest safe tidal volume = C × 15','সর্বোচ্চ নিরাপদ VT = C × 15'),r0(vtmax),'mL',null,null,'ok');
  if(pf!=null){
    const cls=pf>300?'ok':pf>200?'warn':'bad';
    const sev=pf>300?T('normal','স্বাভাবিক'):pf>200?T('mild ARDS','mild ARDS'):pf>100?T('moderate ARDS','moderate ARDS'):T('severe ARDS','severe ARDS');
    h+=calcRow('P/F ratio',T('oxygenation = PaO₂ ÷ FiO₂ (ARDS if ≤300)','oxygenation = PaO₂ ÷ FiO₂ (≤300 হলে ARDS)'),r0(pf),'',sev,cls,cls);
  }
  $('calcRes').innerHTML = h || `<div style="color:var(--ink3);font-size:13px;padding:8px 0">${T('Enter values above to see results.','উপরে মান দিলে ফলাফল আসবে।')}</div>`;

  // interpretation
  let c=[];
  if(vt==null&&pplat==null){c.push(callBox('info','i',T('<b>Start with VT, Pplat and PEEP.</b> Those three unlock compliance and driving pressure — the two numbers that matter most.','<b>VT, Pplat আর PEEP দিয়ে শুরু করুন।</b> এই তিনটাই compliance আর driving pressure খুলে দেয় — সবচেয়ে জরুরি দুই সংখ্যা।')));}
  // sanity guards — impossible physiology usually means a data-entry slip
  if(dp!=null&&dp<=0){
    c.push(callBox('bad','!',T('<b>Driving pressure came out ≤ 0 — that\'s not physiological.</b> Pplat must be higher than total PEEP. <span class="act">→ Check that Pplat and PEEP total aren\'t swapped, and that PEEP total isn\'t larger than Pplat.</span>','<b>Driving pressure ≤ 0 এসেছে — এটা physiological নয়।</b> Pplat সবসময় total PEEP-এর চেয়ে বড় হবে। <span class="act">→ Pplat আর PEEP total উল্টে যায়নি তো দেখুন, আর PEEP total যেন Pplat-এর চেয়ে বড় না হয়।</span>')));
  }
  if(ppeak!=null&&pplat!=null&&ppeak<pplat){
    c.push(callBox('bad','!',T('<b>Ppeak is below Pplat — impossible.</b> Peak pressure is always ≥ plateau. <span class="act">→ The two are probably swapped; re-enter them.</span>','<b>Ppeak, Pplat-এর চেয়ে কম — অসম্ভব।</b> Peak চাপ সবসময় plateau-এর ≥। <span class="act">→ সম্ভবত দুটো উল্টে গেছে; আবার দিন।</span>')));
  }
  // resistance vs compliance logic
  if(ppeak!=null&&pplat!=null){
    const gap=ppeak-pplat;
    if(gap>12){
      c.push(callBox('bad','R',T('<b>Resistance problem — it\'s the pipe, not the lung.</b> Big Ppeak–Pplat gap. <span class="act">→ Suction, check for kink/biting, treat bronchospasm, change a wet HME, look for mucus plug.</span>','<b>Resistance-এর সমস্যা — পাইপ, ফুসফুস নয়।</b> Ppeak–Pplat ব্যবধান বড়। <span class="act">→ Suction করুন, kink/কামড় দেখুন, bronchospasm treat করুন, ভেজা HME বদলান, mucus plug খুঁজুন।</span>')));
    }
  }
  if(dp!=null&&dp>=15){
    c.push(callBox(dp>18?'bad':'warn','ΔP',T(`<b>Driving pressure is ${r1(dp)} — aim under 15.</b> This is the strongest mortality signal in ARDS. ${vtmax?`Dropping VT toward <b>${r0(vtmax)} mL</b> would bring ΔP to ~15.`:''} <span class="act">→ Lower VT first; if Pplat still high, reassess PEEP (a recruitable lung improves compliance when PEEP goes up).</span>`,`<b>Driving pressure ${r1(dp)} — ১৫-এর নিচে আনুন।</b> ARDS-এ mortality-র সবচেয়ে শক্তিশালী সংকেত। ${vtmax?`VT <b>${r0(vtmax)} mL</b>-এর দিকে নামালে ΔP ~১৫ হবে।`:''} <span class="act">→ আগে VT কমান; Pplat তবু বেশি হলে PEEP পুনর্বিবেচনা (recruitable ফুসফুসে PEEP বাড়ালে compliance বাড়ে)।</span>`)));
  }
  if(pplat!=null&&pplat>30){
    c.push(callBox('bad','!',T('<b>Pplat over 30 — overdistension risk.</b> <span class="act">→ Reduce VT. If this is obesity or a tight abdomen, the lung may not be the culprit — consider bladder pressure before assuming stiff lung.</span>','<b>Pplat ৩০-এর বেশি — overdistension ঝুঁকি।</b> <span class="act">→ VT কমান। স্থূলতা বা টানটান পেট হলে ফুসফুস দোষী নাও হতে পারে — stiff lung ধরার আগে bladder pressure ভাবুন।</span>')));
  }
  if(cstat!=null&&cstat<30){
    c.push(callBox('warn','C',T(`<b>Compliance ${r1(cstat)} — stiff lung.</b> ARDS pattern. <span class="act">→ Keep VT 4–6 mL/kg PBW, ΔP under 15, titrate PEEP to the best compliance, consider prone if P/F is low.</span>`,`<b>Compliance ${r1(cstat)} — stiff lung।</b> ARDS প্যাটার্ন। <span class="act">→ VT 4–6 mL/kg PBW, ΔP ১৫-এর নিচে, সেরা compliance-এ PEEP titrate, P/F কম হলে prone ভাবুন।</span>`)));
  }
  if(peept!=null&&peep!=null&&(peept-peep)>=2){
    c.push(callBox('bad','⤢',T(`<b>Auto-PEEP ≈ ${r1(peept-peep)} cmH₂O.</b> Total PEEP is above what you set. <span class="act">→ Lengthen expiratory time: cut RR, shorten Ti, aim I:E 1:3 or longer, treat obstruction. Watch for low blood pressure.</span>`,`<b>Auto-PEEP ≈ ${r1(peept-peep)} cmH₂O।</b> Total PEEP সেট-এর চেয়ে বেশি। <span class="act">→ Expiratory time বাড়ান: RR কমান, Ti ছোট করুন, I:E ১:৩ বা তার বেশি, obstruction treat করুন। BP পড়ে যাওয়া খেয়াল রাখুন।</span>`)));
  }
  if(vtkg!=null&&vtkg>8){
    c.push(callBox('bad','VT',T(`<b>VT is ${r1(vtkg)} mL/kg — too big.</b> Set tidal volume on <b>height</b>, not actual weight. <span class="act">→ Target 6 mL/kg PBW (${pbw?r0(pbw*6)+' mL':''}), 4–6 if ARDS.</span>`,`<b>VT ${r1(vtkg)} mL/kg — বেশি বড়।</b> Tidal volume <b>উচ্চতা</b> দেখে সেট করুন, প্রকৃত ওজন নয়। <span class="act">→ লক্ষ্য 6 mL/kg PBW (${pbw?r0(pbw*6)+' mL':''}), ARDS হলে 4–6।</span>`)));
  }
  if(pf!=null&&pf<=200){
    c.push(callBox('warn','O₂',T(`<b>P/F ${r0(pf)} — moderate-to-severe hypoxaemia.</b> <span class="act">→ Optimise PEEP, consider recruitment and prone positioning, keep driving pressure low. If refractory, think ECMO referral criteria.</span>`,`<b>P/F ${r0(pf)} — moderate-to-severe hypoxaemia।</b> <span class="act">→ PEEP optimise, recruitment ও prone ভাবুন, driving pressure কম রাখুন। Refractory হলে ECMO referral criteria ভাবুন।</span>`)));
  }
  if(bmi!=null&&bmi>=30){
    c.push(callBox('info','⊕',T(`<b>Obese (BMI ${r1(bmi)}).</b> A high Pplat here is often chest-wall, not lung — the alveoli may be fine. <span class="act">→ Set VT on height/PBW (${pbw?r0(pbw*6)+' mL @6/kg':''}), expect to need higher PEEP (often 10–15) to hold the lung open, nurse head-up/reverse-Trendelenburg, and consider oesophageal pressure before assuming stiff lung. See the Obesity strategy card.</span>`,`<b>Obese (BMI ${r1(bmi)})।</b> এখানে বেশি Pplat প্রায়ই chest-wall, ফুসফুস নয় — alveoli ঠিক থাকতে পারে। <span class="act">→ VT উচ্চতা/PBW দেখে সেট করুন (${pbw?r0(pbw*6)+' mL @6/kg':''}), সাধারণত বেশি PEEP লাগে (প্রায়ই ১০–১৫) ফুসফুস খোলা রাখতে, রোগীকে head-up/reverse-Trendelenburg রাখুন, stiff lung ধরার আগে oesophageal pressure ভাবুন। Obesity strategy card দেখুন।</span>`)));
  }
  // all good
  if(c.length===0 && (dp!=null||cstat!=null)){
    c.push(callBox('ok','✓',T('<b>Mechanics look reasonable.</b> Driving pressure, compliance and resistance are within target. Keep monitoring the trend and reassess after any change.','<b>Mechanics মোটামুটি ঠিক আছে।</b> Driving pressure, compliance ও resistance target-এর মধ্যে। Trend দেখতে থাকুন, পরিবর্তনের পর আবার মূল্যায়ন করুন।')));
  }
  $('calcCalls').innerHTML=c.join('');
  // expose latest computed values for saving to trend
  lastCalc={cstat:cstat,dp:dp,vt:vt,pplat:pplat,peep:peept,raw:raw,pf:pf,vtkg:vtkg};
}
let lastCalc={};
['ht','wt','vt','ppeak','pplat','peep','peept','rr','flow','fio2','pao2'].forEach(id=>{
  document.addEventListener('input',e=>{if(e.target.id===id)runCalc();});
});
$('sexSeg').querySelectorAll('button').forEach(b=>b.onclick=()=>{
  $('sexSeg').querySelectorAll('button').forEach(x=>x.classList.remove('on'));
  b.classList.add('on');$('sexSeg').dataset.v=b.dataset.v;runCalc();
});

/* ---------- save reading + toast ---------- */
function toast(msg){
  let t=$('vaToast'); if(!t){t=el('div','savetoast');t.id='vaToast';document.body.appendChild(t);}
  t.textContent=msg; t.classList.add('show');
  clearTimeout(t._h); t._h=setTimeout(()=>t.classList.remove('show'),1800);
}
function loadStore(){try{return JSON.parse(localStorage.getItem('va_readings')||'{}');}catch(e){return {};}}
function saveStore(o){localStorage.setItem('va_readings',JSON.stringify(o));}
$('saveReading').onclick=()=>{
  let label=($('ptLabel').value||'').trim();
  if(!label) label=T('Unlabelled','লেবেলহীন');
  if(lastCalc.cstat==null && lastCalc.dp==null){toast(T('Enter Pplat & PEEP first','আগে Pplat ও PEEP দিন'));return;}
  const store=loadStore();
  if(!store[label]) store[label]=[];
  store[label].push({t:Date.now(), c:lastCalc.cstat!=null?r1(lastCalc.cstat):null, dp:lastCalc.dp!=null?r1(lastCalc.dp):null,
    vt:lastCalc.vt!=null?r0(lastCalc.vt):null, pplat:lastCalc.pplat!=null?r1(lastCalc.pplat):null,
    peep:lastCalc.peep!=null?r1(lastCalc.peep):null, pf:lastCalc.pf!=null?r0(lastCalc.pf):null});
  saveStore(store);
  toast(T('Saved to '+label,label+'-এ সেভ হয়েছে'));
};

/* ---------- share current patient setting + plan ---------- */
function buildSummary(){
  const g=id=>{const v=($(id).value||'').trim();return v===''?null:v;};
  const sex=$('sexSeg').dataset.v||'M';
  const label=g('ptLabel')||T('Patient','রোগী');
  const L=lastCalc;
  const now=new Date();
  const p=n=>String(n).padStart(2,'0');
  const stamp=`${p(now.getDate())}/${p(now.getMonth()+1)}/${now.getFullYear()} ${p(now.getHours())}:${p(now.getMinutes())}`;
  let lines=[];
  lines.push('VentAssist — '+label);
  lines.push(stamp);
  lines.push('');
  // settings
  lines.push(T('SETTINGS','সেটিং')+':');
  const s=[];
  if(g('ht')) s.push('Height '+g('ht')+' cm ('+(sex==='F'?'F':'M')+')');
  if(g('wt')) s.push('Wt '+g('wt')+' kg');
  if(g('vt')) s.push('VT '+g('vt')+' mL');
  if(g('rr')) s.push('RR '+g('rr'));
  if(g('peep')) s.push('PEEP '+g('peep'));
  if(g('fio2')) s.push('FiO2 '+g('fio2')+'%');
  if(g('flow')) s.push('Flow '+g('flow')+' L/min');
  lines.push('  '+(s.length?s.join(' · '):'—'));
  // measured
  lines.push('');
  lines.push(T('MEASURED','পরিমাপ')+':');
  const m=[];
  if(g('ppeak')) m.push('Ppeak '+g('ppeak'));
  if(g('pplat')) m.push('Pplat '+g('pplat'));
  if(g('peept')) m.push('PEEPtot '+g('peept'));
  if(g('pao2')) m.push('PaO2 '+g('pao2'));
  lines.push('  '+(m.length?m.join(' · '):'—'));
  // computed
  lines.push('');
  lines.push(T('COMPUTED','হিসাব')+':');
  const c=[];
  if(L.cstat!=null) c.push('Compliance '+r1(L.cstat)+' mL/cmH2O');
  if(L.dp!=null) c.push('Driving P '+r1(L.dp)+' cmH2O');
  if(L.raw!=null) c.push('Raw '+r1(L.raw));
  if(L.vtkg!=null) c.push('VT '+r1(L.vtkg)+' mL/kg');
  if(L.pf!=null) c.push('P/F '+r0(L.pf));
  lines.push('  '+(c.length?c.join(' · '):'—'));
  // plan (pull the interpretation callouts as plain text)
  const plan=[...document.querySelectorAll('#calcCalls .call')].map(el=>{
    // strip tags
    const tmp=el.cloneNode(true);
    const ci=tmp.querySelector('.ci'); if(ci)ci.remove();
    return '• '+(tmp.textContent||'').replace(/\s+/g,' ').trim();
  });
  if(plan.length){
    lines.push('');
    lines.push(T('PLAN / FLAGS','প্ল্যান / সংকেত')+':');
    plan.forEach(x=>lines.push('  '+x));
  }
  lines.push('');
  lines.push(T('— decision-support only; verify at the bedside.','— শুধু সিদ্ধান্ত-সহায়ক; বেডসাইডে যাচাই করুন।'));
  return lines.join('\n');
}
$('shareReading').onclick=async()=>{
  if(lastCalc.cstat==null && lastCalc.dp==null){toast(T('Enter Pplat & PEEP first','আগে Pplat ও PEEP দিন'));return;}
  const text=buildSummary();
  try{
    if(navigator.share){ await navigator.share({title:'VentAssist',text:text}); return; }
  }catch(e){ if(e && e.name==='AbortError') return; }
  // fallback: clipboard
  try{
    if(navigator.clipboard && navigator.clipboard.writeText){ await navigator.clipboard.writeText(text); toast(T('Copied to clipboard','ক্লিপবোর্ডে কপি হয়েছে')); return; }
  }catch(e){}
  // last resort: show in modal to copy manually
  $('modalBody').innerHTML=`<h3>${T('Patient summary','রোগীর সারসংক্ষেপ')}</h3>
    <div class="mtag">${T('Copy and paste anywhere','যেকোনো জায়গায় কপি-পেস্ট করুন')}</div>
    <textarea readonly style="width:100%;min-height:280px;background:var(--bg);color:var(--ink);border:1px solid var(--line);border-radius:10px;padding:12px;font-size:13px;font-family:monospace;line-height:1.5">${text.replace(/</g,'&lt;')}</textarea>`;
  openModal();
};

/* ===================================================================
   I:E LAB
   =================================================================== */
let ieModeV='ti';
$('ieMode').querySelectorAll('button').forEach(b=>b.onclick=()=>{
  $('ieMode').querySelectorAll('button').forEach(x=>x.classList.remove('on'));
  b.classList.add('on');ieModeV=b.dataset.v;
  $('tiField').classList.toggle('hide',ieModeV!=='ti');
  $('ratioField').classList.toggle('hide',ieModeV!=='ratio');
  runIE();
});
function runIE(){
  const rr=num($('ie_rr').value);
  if(!rr||rr<=0){$('ieRes').innerHTML=`<div style="color:var(--ink3);font-size:13px">${T('Enter respiratory rate.','RR দিন।')}</div>`;$('ieCalls').innerHTML='';return;}
  const cyc=60/rr; // total cycle seconds
  let ti,te;
  if(ieModeV==='ti'){ti=num($('ie_ti').value); if(ti==null){$('ieRes').innerHTML=`<div style="color:var(--ink3);font-size:13px">${T('Enter Ti.','Ti দিন।')}</div>`;$('ieCalls').innerHTML='';return;} te=cyc-ti;}
  else{const e=num($('ie_e').value)||2; ti=cyc/(1+e); te=cyc-ti;}
  const ratioE=te/ti;
  let h='';
  h+=calcRow(T('Total cycle','মোট cycle'),'60 ÷ RR',r1(cyc),'s');
  h+=calcRow('Ti',T('inspiratory time','inspiratory সময়'),r1(ti),'s');
  h+=calcRow('Te',T('expiratory time','expiratory সময়'),r1(te),'s', te<0?'⚠':null, te<0?'bad':null, te<0?'bad':null);
  h+=calcRow('I:E',T('ratio','অনুপাত'),'1 : '+r1(ratioE),'', null,null, ratioE<1?'warn':'ok');
  $('ieRes').innerHTML=h;
  let c=[];
  if(te<0){c.push(callBox('bad','!',T('<b>Impossible timing.</b> Ti is longer than the whole breath cycle. Lower Ti or RR.','<b>অসম্ভব টাইমিং।</b> Ti পুরো cycle-এর চেয়ে বড়। Ti বা RR কমান।')));}
  else if(ratioE<1){c.push(callBox('warn','⇄',T(`<b>Inverse ratio (1:${r1(ratioE)}).</b> Expiration shorter than inspiration — only deliberately, and watch hard for auto-PEEP. <span class="act">→ For obstruction you want the opposite: I:E 1:3 to 1:5.</span>`,`<b>Inverse ratio (1:${r1(ratioE)})।</b> Expiration inspiration-এর চেয়ে ছোট — শুধু ইচ্ছাকৃতভাবে, auto-PEEP কড়া নজরে। <span class="act">→ Obstruction-এ উল্টোটা দরকার: I:E ১:৩ থেকে ১:৫।</span>`)));}
  else if(ratioE>=3){c.push(callBox('info','⇄',T(`<b>Long expiration (1:${r1(ratioE)}).</b> Good for obstructive lungs (COPD/asthma) to avoid gas trapping.`,`<b>লম্বা expiration (1:${r1(ratioE)})।</b> Obstructive ফুসফুসে (COPD/asthma) gas trapping এড়াতে ভালো।`)));}
  else{c.push(callBox('ok','✓',T('<b>Conventional ratio.</b> Fine for most patients; lengthen E for obstruction, and you can shorten it cautiously in severe ARDS to raise mean airway pressure.','<b>প্রচলিত অনুপাত।</b> বেশিরভাগ রোগীতে ঠিক; obstruction-এ E লম্বা করুন, severe ARDS-এ mean airway pressure বাড়াতে সাবধানে ছোট করা যায়।')));}
  $('ieCalls').innerHTML=c.join('');
}
['ie_rr','ie_ti','ie_e'].forEach(id=>document.addEventListener('input',e=>{if(e.target.id===id)runIE();}));

/* ===================================================================
   WAVEFORMS  (svg + explanation)
   =================================================================== */
const G='#4BD86A',Y='#F0DE55',AX='#5B8DEF',RD='#F87272',GY='#5A6B8A';
const WAVES=[
  {en:'Wide Ppeak–Pplat gap',bn:'Ppeak–Pplat ব্যবধান বড়',tag:'Pressure',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="96" x2="250" y2="96" stroke="${AX}" stroke-width="1.5" stroke-dasharray="4 4"/><path d="M14 96 L36 96 L110 20 L116 60 L164 60" fill="none" stroke="${G}" stroke-width="3"/><path d="M164 60 L170 96 L250 96" fill="none" stroke="${Y}" stroke-width="3"/><line x1="190" y1="20" x2="190" y2="60" stroke="${RD}" stroke-width="2"/><text x="196" y="44" fill="${RD}" font-size="13">gap</text></svg>`,
   mean:{en:'Peak pressure is high but plateau is normal. The extra pressure is being spent pushing gas through a narrowed pipe, not distending the lung.',bn:'Peak চাপ বেশি কিন্তু plateau স্বাভাবিক। বাড়তি চাপটা সরু পাইপ দিয়ে গ্যাস ঠেলতে খরচ হচ্ছে, ফুসফুস ফোলাতে নয়।'},
   cause:{en:['Secretions / mucus plug','Bronchospasm','Kinked or bitten ETT','Tube too small','Water in circuit / wet HME'],bn:['Secretion / mucus plug','Bronchospasm','ETT kink বা কামড়','Tube খুব সরু','Circuit-এ পানি / ভেজা HME']},
   act:{en:['Suction the airway','Give a bronchodilator','Straighten / bite-block the tube','Drain the circuit'],bn:['Airway suction করুন','Bronchodilator দিন','Tube সোজা করুন / bite-block দিন','Circuit ঝাড়ুন']}},

  {en:'Ppeak & Pplat both high',bn:'Ppeak ও Pplat দুটোই উঁচু',tag:'Pressure',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="96" x2="250" y2="96" stroke="${AX}" stroke-width="1.5" stroke-dasharray="4 4"/><path d="M14 96 L36 96 L110 16 L116 28 L164 28" fill="none" stroke="${G}" stroke-width="3"/><path d="M164 28 L170 96 L250 96" fill="none" stroke="${Y}" stroke-width="3"/></svg>`,
   mean:{en:'Both pressures rise together, the gap stays narrow. The lung itself is harder to inflate — a compliance problem.',bn:'দুই চাপ একসাথে ওঠে, ব্যবধান সরু থাকে। ফুসফুস নিজেই ফোলানো কঠিন — compliance-এর সমস্যা।'},
   cause:{en:['ARDS / pulmonary oedema','Atelectasis','Pneumothorax','Mainstem intubation','Tight abdomen / obesity','VT too large'],bn:['ARDS / pulmonary oedema','Atelectasis','Pneumothorax','Mainstem intubation','টানটান পেট / স্থূলতা','VT বেশি বড়']},
   act:{en:['Measure driving pressure, lower VT','Check tube depth & bilateral air entry','Rule out pneumothorax','Consider bladder pressure if abdomen tight'],bn:['Driving pressure মাপুন, VT কমান','Tube depth ও দুই পাশের air entry দেখুন','Pneumothorax বাদ দিন','পেট টানটান হলে bladder pressure ভাবুন']}},

  {en:'Flow starvation (scooped pressure)',bn:'Flow starvation (দেবে যাওয়া চাপ)',tag:'Pressure',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="96" x2="250" y2="96" stroke="${AX}" stroke-width="1.5" stroke-dasharray="4 4"/><path d="M36 96 L120 24" stroke="${GY}" stroke-width="1.6" stroke-dasharray="4 4"/><path d="M14 96 L36 96 C 66 84 86 66 100 48 C 108 38 114 30 120 24 L126 40 L170 40" fill="none" stroke="${G}" stroke-width="3"/><path d="M170 40 L176 96 L250 96" fill="none" stroke="${Y}" stroke-width="3"/></svg>`,
   mean:{en:'In volume control the pressure line caves inward instead of rising smoothly. The patient is pulling harder than the set flow delivers — air hunger.',bn:'Volume control-এ চাপের রেখা মসৃণভাবে না উঠে ভেতরে দেবে যায়। রোগী সেট flow-এর চেয়ে জোরে টানছে — air hunger।'},
   cause:{en:['Inspiratory flow set too low','VT too small for demand','High respiratory drive'],bn:['Inspiratory flow খুব কম সেট','চাহিদার তুলনায় VT ছোট','Respiratory drive বেশি']},
   act:{en:['Increase inspiratory flow','Increase VT if appropriate','Switch to pressure control / PSV','Do NOT just deepen sedation'],bn:['Inspiratory flow বাড়ান','প্রয়োজনে VT বাড়ান','Pressure control / PSV-তে যান','শুধু sedation বাড়াবেন না']}},

  {en:'Air trapping (flow not to zero)',bn:'Air trapping (flow শূন্যে ফেরে না)',tag:'Flow',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="60" x2="250" y2="60" stroke="${AX}" stroke-width="1.5"/><path d="M14 60 L30 60 L30 22 L76 22 L76 60" fill="none" stroke="${G}" stroke-width="3"/><path d="M76 60 L80 104 C 92 96 104 78 112 72" fill="none" stroke="${Y}" stroke-width="3"/><line x1="112" y1="72" x2="112" y2="60" stroke="${RD}" stroke-width="2" stroke-dasharray="3 3"/><path d="M124 60 L124 22 L170 22 L170 60" fill="none" stroke="${G}" stroke-width="3"/><path d="M170 60 L174 104 C 186 96 198 78 206 72" fill="none" stroke="${Y}" stroke-width="3"/><text x="118" y="54" fill="${RD}" font-size="12">cut off</text></svg>`,
   mean:{en:'Expiratory flow never reaches zero before the next breath starts. Gas is being trapped — auto-PEEP builds up.',bn:'পরের breath শুরুর আগে expiratory flow শূন্যে পৌঁছায় না। গ্যাস আটকে যাচ্ছে — auto-PEEP জমছে।'},
   cause:{en:['COPD / asthma','RR too high','Expiratory time too short','Bronchospasm'],bn:['COPD / asthma','RR বেশি','Expiratory time কম','Bronchospasm']},
   act:{en:['Lengthen expiration: cut RR, shorten Ti','Aim I:E 1:3 to 1:5','Bronchodilators','Confirm with an expiratory hold; watch BP'],bn:['Expiration বাড়ান: RR কমান, Ti ছোট করুন','I:E ১:৩ থেকে ১:৫','Bronchodilator','Expiratory hold দিয়ে নিশ্চিত করুন; BP দেখুন']}},

  {en:'Sawtooth',bn:'করাতের দাঁত',tag:'Flow',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="60" x2="250" y2="60" stroke="${AX}" stroke-width="1.5"/><path d="M14 60 L30 60 L30 24 L40 32 L50 20 L60 32 L70 24 L80 32 L90 24 L90 60" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M90 60 L94 100 L104 86 L116 98 L128 80 L142 90 L158 70 L178 66 L200 62 L230 60" fill="none" stroke="${Y}" stroke-width="2.6"/></svg>`,
   mean:{en:'Small teeth/oscillations on the flow trace — usually secretions rattling in the airway or condensate in the tubing.',bn:'Flow রেখায় ছোট দাঁত/কম্পন — সাধারণত airway-তে secretion বা tubing-এ জমা পানি।'},
   cause:{en:['Secretions','Water in the circuit','Patient shivering'],bn:['Secretion','Circuit-এ পানি','রোগী কাঁপছে']},
   act:{en:['Suction','Empty circuit water traps','Reassess the waveform after'],bn:['Suction করুন','Circuit-এর পানি ফেলুন','পরে waveform আবার দেখুন']}},

  {en:'Double triggering',bn:'Double triggering',tag:'Async',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="96" x2="250" y2="96" stroke="${AX}" stroke-width="1.5" stroke-dasharray="4 4"/><path d="M14 96 L26 96 L64 22 L70 22" fill="none" stroke="${G}" stroke-width="3"/><path d="M70 22 L76 66" stroke="${Y}" stroke-width="3"/><path d="M76 66 L112 16 L118 16" fill="none" stroke="${G}" stroke-width="3"/><path d="M118 16 L124 96 L250 96" fill="none" stroke="${Y}" stroke-width="3"/><text x="72" y="112" fill="${RD}" font-size="12">two stacked</text></svg>`,
   mean:{en:'Two breaths back-to-back with almost no expiration between — the delivered volume doubles up. The patient\'s neural inspiration is longer than the vent\'s.',bn:'পরপর দুই breath, মাঝে expiration প্রায় নেই — delivered volume দ্বিগুণ হয়ে যায়। রোগীর neural inspiration মেশিনের চেয়ে লম্বা।'},
   cause:{en:['Ti / VT too short for demand','High drive, pain, anxiety'],bn:['চাহিদার তুলনায় Ti / VT ছোট','Drive বেশি, ব্যথা, উদ্বেগ']},
   act:{en:['Lengthen Ti or increase VT','Treat pain / drive','Sedation is a last resort, not first'],bn:['Ti লম্বা করুন বা VT বাড়ান','ব্যথা / drive treat করুন','Sedation শেষ উপায়, প্রথম নয়']}},

  {en:'Ineffective effort',bn:'Ineffective effort',tag:'Async',cls:'warn',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="60" x2="250" y2="60" stroke="${AX}" stroke-width="1.5"/><path d="M14 60 L30 60 L30 24 L74 24 L74 60" fill="none" stroke="${G}" stroke-width="3"/><path d="M74 60 L78 100 C 96 88 110 76 124 72 L140 70 L150 62 L160 70 C 178 66 196 62 220 60" fill="none" stroke="${Y}" stroke-width="3"/><circle cx="150" cy="62" r="8" fill="none" stroke="${RD}" stroke-width="2"/><text x="160" y="90" fill="${RD}" font-size="12">effort, no breath</text></svg>`,
   mean:{en:'A small notch on the expiratory limb where the patient tried to trigger, but no breath was delivered.',bn:'Expiratory limb-এ ছোট খাঁজ — রোগী trigger করতে চেয়েছিল, কিন্তু breath আসেনি।'},
   cause:{en:['Auto-PEEP raising the trigger threshold','Trigger sensitivity too low','Muscle weakness'],bn:['Auto-PEEP trigger threshold বাড়াচ্ছে','Trigger sensitivity কম','পেশি দুর্বল']},
   act:{en:['Reduce auto-PEEP (see air-trapping)','Increase trigger sensitivity','Add extrinsic PEEP to counter auto-PEEP'],bn:['Auto-PEEP কমান (air-trapping দেখুন)','Trigger sensitivity বাড়ান','Auto-PEEP মোকাবেলায় extrinsic PEEP যোগ করুন']}},

  {en:'Leak (volume not to baseline)',bn:'Leak (volume baseline-এ ফেরে না)',tag:'Volume',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="100" x2="250" y2="100" stroke="${AX}" stroke-width="1.5"/><path d="M14 100 L30 100 L84 30" fill="none" stroke="${G}" stroke-width="3"/><path d="M84 30 C 100 50 112 66 124 72 L138 76" fill="none" stroke="${Y}" stroke-width="3"/><line x1="138" y1="76" x2="138" y2="100" stroke="${RD}" stroke-width="2" stroke-dasharray="3 3"/><line x1="30" y1="100" x2="138" y2="100" stroke="${RD}" stroke-width="3"/><text x="34" y="94" fill="${RD}" font-size="12">lost volume</text></svg>`,
   mean:{en:'The volume curve doesn\'t return to baseline — exhaled volume is less than delivered. Gas is escaping somewhere.',bn:'Volume curve baseline-এ ফেরে না — exhaled volume delivered-এর চেয়ে কম। কোথাও গ্যাস বেরিয়ে যাচ্ছে।'},
   cause:{en:['Cuff leak / under-inflated cuff','Circuit disconnection','Chest drain / bronchopleural fistula'],bn:['Cuff leak / কম-ফোলা cuff','Circuit disconnection','Chest drain / bronchopleural fistula']},
   act:{en:['Check cuff pressure','Check every connection','Inspect chest drain for a big air leak'],bn:['Cuff pressure দেখুন','প্রতিটি জোড়া দেখুন','Chest drain-এ বড় air leak আছে কিনা দেখুন']}},

  {en:'P–V loop: flattened (stiff lung)',bn:'P–V loop: শুয়ে পড়া (stiff lung)',tag:'PV loop',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="30" y1="100" x2="250" y2="100" stroke="${AX}" stroke-width="1.5"/><line x1="30" y1="14" x2="30" y2="100" stroke="${AX}" stroke-width="1.5"/><path d="M50 98 C 82 94 130 84 220 66" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M220 66 C 150 80 90 94 50 98" fill="none" stroke="${Y}" stroke-width="2.6"/><path d="M50 98 L210 30" stroke="${GY}" stroke-width="1.4" stroke-dasharray="4 4"/><text x="150" y="26" fill="${GY}" font-size="11">normal slope</text><text x="150" y="112" fill="${AX}" font-size="11">Paw →</text></svg>`,
   mean:{en:'The whole loop tips toward the pressure axis — lots of pressure buys little volume. A low, flat slope means low compliance.',bn:'পুরো loop pressure অক্ষের দিকে হেলে পড়ে — অনেক চাপে অল্প volume। নিচু, চ্যাপ্টা slope মানে কম compliance।'},
   cause:{en:['ARDS / pulmonary oedema','Atelectasis','Chest wall restriction / obesity','Raised intra-abdominal pressure'],bn:['ARDS / pulmonary oedema','Atelectasis','Chest wall restriction / স্থূলতা','বাড়তি intra-abdominal pressure']},
   act:{en:['Measure driving pressure, keep VT low','Titrate PEEP — a steeper loop after PEEP means recruitment','Rule out chest-wall/abdominal cause before blaming the lung'],bn:['Driving pressure মাপুন, VT কম রাখুন','PEEP titrate — PEEP-এর পর loop খাড়া হলে recruitment','ফুসফুসকে দোষ দেওয়ার আগে chest-wall/পেটের কারণ বাদ দিন']}},

  {en:'P–V loop: beaking (overdistension)',bn:'P–V loop: beaking (overdistension)',tag:'PV loop',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="30" y1="100" x2="250" y2="100" stroke="${AX}" stroke-width="1.5"/><line x1="30" y1="14" x2="30" y2="100" stroke="${AX}" stroke-width="1.5"/><path d="M50 98 C 70 80 100 42 140 28 C 170 18 205 16 240 16" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M240 16 C 205 20 172 30 142 42 C 100 60 70 84 50 98" fill="none" stroke="${Y}" stroke-width="2.6"/><path d="M175 10 L215 10" stroke="${RD}" stroke-width="2"/><text x="170" y="14" fill="${RD}" font-size="11" text-anchor="end">beak</text></svg>`,
   mean:{en:'The top of the loop flattens to the right — pressure keeps rising but volume barely moves. The alveoli are maxed out.',bn:'Loop-এর মাথা ডানদিকে চ্যাপ্টা হয়ে যায় — চাপ বাড়ছে কিন্তু volume নড়ছে না। Alveoli টানটান।'},
   cause:{en:['VT too large','PEEP too high on top of adequate volume','Over-aggressive recruitment'],bn:['VT বেশি বড়','যথেষ্ট volume-এর উপর PEEP বেশি','অতি-জোরালো recruitment']},
   act:{en:['Reduce VT / driving pressure','Reassess PEEP','In ARDS this is a key stop sign — back off pressure'],bn:['VT / driving pressure কমান','PEEP পুনর্বিবেচনা','ARDS-এ এটা মূল থামার সংকেত — চাপ কমান']}},

  {en:'P–V loop: open (leak)',bn:'P–V loop: খোলা (leak)',tag:'PV loop',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="30" y1="100" x2="250" y2="100" stroke="${AX}" stroke-width="1.5"/><line x1="30" y1="14" x2="30" y2="100" stroke="${AX}" stroke-width="1.5"/><path d="M50 98 C 78 80 120 44 170 28 C 195 20 215 18 232 18" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M232 18 C 200 30 160 44 120 54 C 95 60 72 62 58 62" fill="none" stroke="${Y}" stroke-width="2.6"/><line x1="58" y1="62" x2="58" y2="98" stroke="${RD}" stroke-width="2" stroke-dasharray="3 3"/><text x="64" y="84" fill="${RD}" font-size="11">leak</text></svg>`,
   mean:{en:'The loop never closes — the expiratory limb ends above the start instead of returning to zero volume. The height of the gap is the lost volume.',bn:'Loop কখনো বন্ধ হয় না — expiratory limb শূন্য volume-এ না ফিরে শুরুর উপরে শেষ হয়। ফাঁকের উচ্চতাই হারানো volume।'},
   cause:{en:['Cuff leak','Circuit disconnection','Chest drain / bronchopleural fistula'],bn:['Cuff leak','Circuit disconnection','Chest drain / bronchopleural fistula']},
   act:{en:['Check cuff pressure and all connections','In a chest-drain patient, suspect a fistula','Compare set vs exhaled VT'],bn:['Cuff pressure ও সব জোড়া দেখুন','Chest-drain রোগীতে fistula সন্দেহ করুন','Set বনাম exhaled VT মিলিয়ে দেখুন']}},

  {en:'P–V loop: lower inflection point',bn:'P–V loop: lower inflection point',tag:'PV loop',cls:'warn',
   svg:`<svg viewBox="0 0 260 120"><line x1="30" y1="100" x2="250" y2="100" stroke="${AX}" stroke-width="1.5"/><line x1="30" y1="14" x2="30" y2="100" stroke="${AX}" stroke-width="1.5"/><path d="M46 98 C 60 96 74 92 84 82 C 108 56 150 30 232 18" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M232 18 C 160 34 100 60 74 82 C 62 92 52 98 46 98" fill="none" stroke="${Y}" stroke-width="2.6"/><circle cx="84" cy="82" r="6" fill="none" stroke="${RD}" stroke-width="2"/><text x="92" y="72" fill="${RD}" font-size="11">LIP</text></svg>`,
   mean:{en:'A flat start then a sudden steepening — below that inflection pressure, alveoli stay collapsed. Suggests PEEP is set below the opening pressure.',bn:'শুরুতে চ্যাপ্টা তারপর হঠাৎ খাড়া — ওই inflection চাপের নিচে alveoli বন্ধ থাকে। মানে PEEP opening চাপের নিচে সেট।'},
   cause:{en:['Insufficient PEEP','Recruitable collapse (early ARDS)'],bn:['অপর্যাপ্ত PEEP','Recruitable collapse (early ARDS)']},
   act:{en:['Raise PEEP toward/just above the inflection','Re-check the loop — it should straighten and steepen'],bn:['PEEP inflection-এর দিকে/একটু উপরে বাড়ান','Loop আবার দেখুন — সোজা ও খাড়া হওয়া উচিত']}},

  {en:'F–V loop: expiratory scooping',bn:'F–V loop: expiratory scooping',tag:'FV loop',cls:'bad',
   svg:`<svg viewBox="0 0 260 120"><line x1="20" y1="60" x2="250" y2="60" stroke="${AX}" stroke-width="1.5"/><line x1="30" y1="14" x2="30" y2="106" stroke="${AX}" stroke-width="1.5"/><path d="M36 60 C 40 28 52 20 70 20 C 140 18 200 40 232 58" fill="none" stroke="${G}" stroke-width="2.6"/><path d="M232 60 C 238 90 232 100 224 100 C 200 92 150 74 36 60" fill="none" stroke="${GY}" stroke-width="1.6" stroke-dasharray="4 4"/><path d="M232 60 C 238 90 232 100 224 100 C 210 84 170 68 36 60" fill="none" stroke="${Y}" stroke-width="2.6"/><text x="120" y="96" fill="${RD}" font-size="11">scooped</text></svg>`,
   mean:{en:'On the flow–volume loop the expiratory limb caves inward (concave). Classic obstruction signature.',bn:'Flow–volume loop-এ expiratory limb ভেতরে দেবে যায় (concave)। Obstruction-এর ক্লাসিক স্বাক্ষর।'},
   cause:{en:['Bronchospasm / asthma','COPD','Secretions'],bn:['Bronchospasm / asthma','COPD','Secretion']},
   act:{en:['Bronchodilator — compare the loop before and after','Suction if secretions','Watch for air trapping alongside'],bn:['Bronchodilator — আগে-পরে loop মিলিয়ে দেখুন','Secretion হলে suction','পাশাপাশি air trapping দেখুন']}},

  {en:'Square vs ramp (mode, not disease)',bn:'Square বনাম ramp (mode, রোগ নয়)',tag:'Normal',cls:'info',
   svg:`<svg viewBox="0 0 260 120"><line x1="14" y1="60" x2="250" y2="60" stroke="${AX}" stroke-width="1.5"/><path d="M14 60 L30 60 L30 22 L96 22 L96 60" fill="none" stroke="${G}" stroke-width="3"/><path d="M130 60 L130 22 C 156 30 182 48 204 60" fill="none" stroke="#8FE3A0" stroke-width="3"/><text x="34" y="78" fill="${GY}" font-size="12">VC square</text><text x="132" y="78" fill="${GY}" font-size="12">PC ramp</text></svg>`,
   mean:{en:'A square inspiratory flow is just volume control with constant flow; a decelerating ramp is pressure control or PSV. This is the mode, not pathology.',bn:'চারকোনা inspiratory flow মানে constant-flow volume control; নামতে থাকা ramp মানে pressure control বা PSV। এটা mode, রোগ নয়।'},
   cause:{en:['VC constant flow → square','PC / PSV → decelerating ramp'],bn:['VC constant flow → square','PC / PSV → নামতে থাকা ramp']},
   act:{en:['Always know the mode before you read any shape'],bn:['যেকোনো shape পড়ার আগে সবসময় mode জেনে নিন']}},
];
function renderWaves(){
  const g=$('waveTiles');g.innerHTML='';
  WAVES.forEach((w,i)=>{
    const t=el('button','tile');
    t.innerHTML=`<div class="wsvg">${w.svg}</div><div class="tt">${T(w.en,w.bn)}</div><span class="tag">${w.tag}</span>`;
    t.onclick=()=>openWave(i);
    g.appendChild(t);
  });
}
function list(arr){return '<ul>'+arr.map(x=>`<li>${x}</li>`).join('')+'</ul>';}
function openWave(i){
  const w=WAVES[i];
  $('modalBody').innerHTML=`
    <h3>${T(w.en,w.bn)}</h3><div class="mtag">${w.tag}</div>
    <div class="wsvg">${w.svg}</div>
    <div class="mblock"><h4>${T('WHAT IT MEANS','মানে')}</h4><p style="font-size:14px;margin:0">${T(w.mean.en,w.mean.bn)}</p></div>
    <div class="mblock"><h4>${T('COMMON CAUSES','সাধারণ কারণ')}</h4>${list(T(w.cause.en,w.cause.bn))}</div>
    <div class="mblock"><h4>${T('WHAT TO DO','করণীয়')}</h4>${list(T(w.act.en,w.act.bn))}</div>`;
  openModal();
}

/* ===================================================================
   DISEASE STRATEGY
   =================================================================== */
const DZ=[
  {en:'ARDS',bn:'ARDS',tag:'Lung',
   goal:{en:'Protect the lung; low VT, low driving pressure, adequate PEEP.',bn:'ফুসফুস রক্ষা; কম VT, কম driving pressure, যথেষ্ট PEEP।'},
   set:[['Mode','VC or PC'],['VT','4–6 mL/kg PBW'],['Pplat','≤ 30 cmH₂O'],['Driving P','< 15 cmH₂O'],['PEEP',T('per PEEP/FiO₂ table, titrate to compliance','PEEP/FiO₂ table, compliance-এ titrate')],['Target',T('SpO₂ 88–95%, permissive hypercapnia OK','SpO₂ 88–95%, permissive hypercapnia চলে')],['RR','up to 30–35']],
   extra:{en:['Prone ≥16 h/day if P/F < 150','Consider neuromuscular blockade early if severe','Conservative fluids','ECMO referral if refractory'],bn:['P/F < 150 হলে দিনে ≥১৬ ঘণ্টা prone','Severe হলে early neuromuscular blockade ভাবুন','Fluid conservative রাখুন','Refractory হলে ECMO referral']},
   avoid:{en:'Large tidal volumes and Pplat > 30 — the main drivers of ventilator-induced lung injury.',bn:'বড় tidal volume আর Pplat > 30 — ventilator-induced lung injury-র প্রধান কারণ।'}},

  {en:'Pneumonia (non-ARDS)',bn:'Pneumonia (non-ARDS)',tag:'Lung',
   goal:{en:'Support oxygenation, keep lung-protective settings, clear secretions.',bn:'Oxygenation support, lung-protective setting, secretion clearance।'},
   set:[['Mode','VC or PC'],['VT','6 mL/kg PBW'],['PEEP','5–10, up if hypoxic'],['Pplat','≤ 30'],['Target','SpO₂ ≥ 92%']],
   extra:{en:['Aggressive suction & physiotherapy','If it evolves to bilateral infiltrates + P/F<300, treat as ARDS','Position good lung down if unilateral (better V/Q)'],bn:['জোরালো suction ও physiotherapy','Bilateral infiltrate + P/F<300 হলে ARDS হিসেবে treat করুন','Unilateral হলে ভালো ফুসফুস নিচে (better V/Q)']},
   avoid:{en:'Assuming both lungs are equal — unilateral disease behaves very differently.',bn:'দুই ফুসফুস সমান ধরে নেওয়া — unilateral রোগ খুব আলাদা আচরণ করে।'}},

  {en:'Asthma / COPD',bn:'Asthma / COPD',tag:'Obstructive',
   goal:{en:'Beat air trapping. Give time to exhale. The enemy is time, not pressure.',bn:'Air trapping হারান। শ্বাস ছাড়ার সময় দিন। শত্রু time, চাপ নয়।'},
   set:[['Mode','VC (monitor Pplat)'],['VT','6–8 mL/kg PBW'],['RR',T('low, 10–14','কম, ১০–১৪')],['I:E','1:3 to 1:5'],['Insp flow',T('high (to shorten Ti)','বেশি (Ti ছোট করতে)')],['PEEP',T('low; ~⅔–¾ of auto-PEEP if triggering hard','কম; trigger কঠিন হলে auto-PEEP-এর ~⅔–¾')],['Target',T('permissive hypercapnia, pH>7.2','permissive hypercapnia, pH>7.2')]],
   extra:{en:['Watch expiratory flow return to zero','Bronchodilators + steroids','If sudden crash → disconnect and let them exhale (rules out breath-stacking / tension PTX)'],bn:['Expiratory flow শূন্যে ফেরে কিনা দেখুন','Bronchodilator + steroid','হঠাৎ crash → circuit খুলে শ্বাস ছাড়তে দিন (stacking / tension PTX বাদ যায়)']},
   avoid:{en:'High RR and short expiration — they stack breaths and cause hypotension or barotrauma.',bn:'বেশি RR আর ছোট expiration — breath জমে hypotension বা barotrauma হয়।'}},

  {en:'ILD / Fibrosis',bn:'ILD / Fibrosis',tag:'Restrictive',
   goal:{en:'Small stiff lungs. Very low VT, accept high rate, gentle pressures.',bn:'ছোট শক্ত ফুসফুস। খুব কম VT, বেশি rate মেনে নিন, মৃদু চাপ।'},
   set:[['Mode','PC or VC'],['VT','4–6 mL/kg PBW'],['RR',T('higher to keep MV','MV রাখতে বেশি')],['PEEP',T('modest — over-PEEP overdistends','মাঝারি — বেশি PEEP overdistend করে')],['Pplat','≤ 30, ideally lower']],
   extra:{en:['Poor recruitability — high PEEP rarely helps and can harm','Prognosis often drives goals-of-care discussion','High risk of pneumothorax'],bn:['Recruitability কম — বেশি PEEP প্রায়ই কাজে আসে না, ক্ষতি করে','Prognosis প্রায়ই goals-of-care আলোচনায় নেয়','Pneumothorax-এর উচ্চ ঝুঁকি']},
   avoid:{en:'Aggressive recruitment and high PEEP — fibrotic lung doesn\'t recruit and will barotrauma.',bn:'জোরালো recruitment ও বেশি PEEP — fibrotic ফুসফুস recruit হয় না, barotrauma হবে।'}},

  {en:'Pneumothorax',bn:'Pneumothorax',tag:'Emergency',
   goal:{en:'On a vent this is an emergency. Positive pressure enlarges it fast.',bn:'ভেন্টে এটা জরুরি অবস্থা। Positive pressure দ্রুত বড় করে।'},
   set:[['Priority',T('CHEST DRAIN first','আগে CHEST DRAIN')],['VT','low, 4–6 mL/kg PBW'],['PEEP',T('as low as tolerated','যতটা কম সহ্য হয়')],['Pplat',T('keep low','কম রাখুন')]],
   extra:{en:['Tension PTX = immediate needle decompression then drain','Minimise mean airway pressure until drained','Sudden Ppeak↑ + hypotension + unilateral air entry = suspect it'],bn:['Tension PTX = সঙ্গে সঙ্গে needle decompression, তারপর drain','Drain না হওয়া পর্যন্ত mean airway pressure কম','হঠাৎ Ppeak↑ + hypotension + একদিকে air entry = সন্দেহ করুন']},
   avoid:{en:'High PEEP and large VT before a drain is in — can convert to tension.',bn:'Drain বসার আগে বেশি PEEP আর বড় VT — tension-এ রূপ নিতে পারে।'}},

  {en:'Pneumothorax with ICD in situ',bn:'Pneumothorax + IT tube বসানো',tag:'Emergency',
   goal:{en:'Drain is in — now ventilate gently and watch the air leak.',bn:'Drain বসানো — এখন মৃদুভাবে ventilate করুন, air leak দেখুন।'},
   set:[['VT','low, 4–6 mL/kg PBW'],['PEEP',T('lowest that keeps oxygenation','oxygenation রাখে এমন সর্বনিম্ন')],['Pplat',T('minimise','কম রাখুন')],['Watch',T('bubbling in drain = ongoing leak','drain-এ bubble = চলমান leak')]],
   extra:{en:['Persistent bubbling → bronchopleural fistula; minimise support, consider low VT/RR','Never clamp a bubbling drain in a ventilated patient','Volume-loop / volume-curve will show the leak (not returning to baseline)'],bn:['ক্রমাগত bubble → bronchopleural fistula; support কমান, low VT/RR ভাবুন','Ventilated রোগীতে bubble হওয়া drain কখনো clamp করবেন না','Volume-loop / volume-curve-এ leak দেখা যাবে (baseline-এ ফেরে না)']},
   avoid:{en:'Clamping the drain, and piling on pressure that feeds the fistula.',bn:'Drain clamp করা, আর fistula-কে খাওয়ানো বাড়তি চাপ।'}},

  {en:'Cardiogenic pulmonary oedema',bn:'Cardiogenic pulmonary oedema',tag:'Cardiac',
   goal:{en:'PEEP is therapeutic here — it reduces preload/afterload and pushes fluid out of alveoli.',bn:'এখানে PEEP চিকিৎসামূলক — preload/afterload কমায়, alveoli থেকে fluid ঠেলে বের করে।'},
   set:[['First line',T('NIV/CPAP if not intubated','Intubated না হলে NIV/CPAP')],['Mode','VC or PC if intubated'],['PEEP','8–12, higher if tolerated'],['VT','6 mL/kg PBW'],['Target','SpO₂ ≥ 94%']],
   extra:{en:['Diuresis, nitrates, treat the cause','Higher PEEP well tolerated and helpful here (unlike RV failure)','Rapid improvement expected once decongested'],bn:['Diuresis, nitrate, কারণ treat করুন','এখানে বেশি PEEP ভালো সহ্য হয় ও সাহায্য করে (RV failure-এর বিপরীতে)','Decongest হলে দ্রুত উন্নতি আশা করা যায়']},
   avoid:{en:'Being shy with PEEP — under-PEEP here prolongs the oedema.',bn:'PEEP নিয়ে দ্বিধা — কম PEEP এখানে oedema দীর্ঘায়িত করে।'}},

  {en:'Raised ICP / Brain injury',bn:'Raised ICP / Brain injury',tag:'Neuro',
   goal:{en:'Tight CO₂ control. Normocapnia; the lung serves the brain here.',bn:'কড়া CO₂ নিয়ন্ত্রণ। Normocapnia; এখানে ফুসফুস মস্তিষ্কের সেবা করে।'},
   set:[['PaCO₂',T('35–40 mmHg (low-normal)','৩৫–৪০ mmHg (low-normal)')],['PaO₂',T('> 80–100, avoid hypoxia','> ৮০–১০০, hypoxia এড়ান')],['PEEP',T('moderate 5–8; enough for oxygenation','মাঝারি ৫–৮; oxygenation-এর জন্য যথেষ্ট')],['Head',T('elevate 30°','৩০° উঁচু')],['Target',T('normocapnia, tight','normocapnia, কড়া')]],
   extra:{en:['Brief hyperventilation (PaCO₂ 30–35) ONLY as a bridge for herniation','Avoid hypoxia and hypotension at all costs','High PEEP can raise ICP — balance against oxygenation need'],bn:['সংক্ষিপ্ত hyperventilation (PaCO₂ ৩০–৩৫) শুধু herniation-এ সেতু হিসেবে','Hypoxia ও hypotension যেকোনো মূল্যে এড়ান','বেশি PEEP ICP বাড়াতে পারে — oxygenation-এর সাথে ভারসাম্য']},
   avoid:{en:'Letting CO₂ drift up (vasodilates, raises ICP) or routine aggressive hyperventilation (ischaemia).',bn:'CO₂ বেড়ে যেতে দেওয়া (vasodilate, ICP বাড়ে) বা নিয়মিত জোরালো hyperventilation (ischaemia)।'}},

  {en:'Brain tumour (peri-op/ICU)',bn:'Brain tumour (peri-op/ICU)',tag:'Neuro',
   goal:{en:'Same principles as raised ICP — protect cerebral perfusion, tight CO₂.',bn:'Raised ICP-এর মতোই — cerebral perfusion রক্ষা, কড়া CO₂।'},
   set:[['PaCO₂','35–40 mmHg'],['PEEP',T('moderate, mind ICP','মাঝারি, ICP খেয়াল')],['MAP',T('maintain CPP','CPP বজায়')],['Head','30° up']],
   extra:{en:['Smooth induction/extubation to avoid ICP surges','Avoid coughing/bucking on the tube','Coordinate with neurosurgery on CO₂ targets'],bn:['ICP surge এড়াতে মসৃণ induction/extubation','Tube-এ কাশি/bucking এড়ান','CO₂ target নিয়ে neurosurgery-র সাথে সমন্বয়']},
   avoid:{en:'Pressure surges from asynchrony, coughing, or hypercapnia.',bn:'Asynchrony, কাশি বা hypercapnia থেকে চাপের surge।'}},

  {en:'Ischaemic / Haemorrhagic stroke',bn:'Ischaemic / Haemorrhagic stroke',tag:'Neuro',
   goal:{en:'Normoxia and normocapnia; protect the penumbra, avoid secondary injury.',bn:'Normoxia ও normocapnia; penumbra রক্ষা, secondary injury এড়ান।'},
   set:[['PaCO₂','35–40 mmHg'],['PaO₂',T('normoxia; avoid hyperoxia too','normoxia; hyperoxia-ও এড়ান')],['PEEP','moderate 5–8'],['Head','30° up']],
   extra:{en:['Haemorrhagic: strict BP control alongside','Airway protection is often the reason for intubation (low GCS)','Watch for neurogenic pulmonary oedema'],bn:['Haemorrhagic: পাশাপাশি কড়া BP নিয়ন্ত্রণ','প্রায়ই intubation-এর কারণ airway protection (low GCS)','Neurogenic pulmonary oedema খেয়াল রাখুন']},
   avoid:{en:'Hypoxia, hypercapnia, and hyperoxia — all worsen outcome.',bn:'Hypoxia, hypercapnia ও hyperoxia — সবই ফল খারাপ করে।'}},

  {en:'CKD with metabolic acidosis',bn:'CKD + metabolic acidosis',tag:'Metabolic',
   goal:{en:'The lungs are compensating. Do NOT take that compensation away.',bn:'ফুসফুস compensate করছে। সেই compensation কেড়ে নেবেন না।'},
   set:[['Key',T('match the patient\'s own minute ventilation','রোগীর নিজের minute ventilation মেলান')],['RR',T('higher, as the patient was breathing','রোগী যেমন নিচ্ছিল, বেশি')],['VT','6 mL/kg PBW'],['Target',T('keep pH stable, don\'t normalise PaCO₂','pH স্থির রাখুন, PaCO₂ normalise করবেন না')]],
   extra:{en:['A "normal" PaCO₂ here can be fatal — it means respiratory acidosis on top','Sedation/paralysis drops their compensatory drive → pH crashes','Treat the cause; dialysis for the acid load'],bn:['এখানে "স্বাভাবিক" PaCO₂ মারাত্মক হতে পারে — মানে উপরন্তু respiratory acidosis','Sedation/paralysis compensatory drive কমায় → pH ধসে পড়ে','কারণ treat করুন; acid load-এ dialysis']},
   avoid:{en:'Setting a "textbook" RR that lets CO₂ rise while they\'re already acidotic.',bn:'"Textbook" RR সেট করা যাতে acidotic অবস্থায় CO₂ বেড়ে যায়।'}},

  {en:'Severe acidosis (poisoning)',bn:'Severe acidosis (poisoning)',tag:'Metabolic',
   goal:{en:'Same principle, extreme version. High minute ventilation to blow off CO₂ and defend pH.',bn:'একই নীতি, চরম রূপ। pH রক্ষায় CO₂ উড়াতে বেশি minute ventilation।'},
   set:[['MV',T('very high may be needed','খুব বেশি লাগতে পারে')],['RR',T('high (watch auto-PEEP)','বেশি (auto-PEEP দেখুন)')],['VT','6 mL/kg PBW'],['Target',T('match pre-intubation MV or higher','intubation-পূর্ব MV বা বেশি')]],
   extra:{en:['Salicylate poisoning: intubation is dangerous — losing hyperventilation can kill; keep pH high','Consider bicarbonate / dialysis per toxin','Toxicology input early'],bn:['Salicylate poisoning: intubation বিপজ্জনক — hyperventilation হারালে মৃত্যু হতে পারে; pH উঁচু রাখুন','Toxin অনুযায়ী bicarbonate / dialysis ভাবুন','Toxicology-র মত আগে নিন']},
   avoid:{en:'Standard low-rate settings and long apnoea during intubation — pH will crash.',bn:'Standard কম-rate setting আর intubation-এ দীর্ঘ apnoea — pH ধসে পড়বে।'}},

  {en:'Obese patient',bn:'স্থূল রোগী',tag:'Special',
   goal:{en:'The lung is often normal — the chest wall and abdomen are the load. Recruit and hold open; don\'t mistake chest-wall pressure for stiff lung.',bn:'ফুসফুস প্রায়ই স্বাভাবিক — chest wall আর পেটই ভার। Recruit করে খোলা রাখুন; chest-wall চাপকে stiff lung ভাববেন না।'},
   set:[['VT',T('6 mL/kg PBW — on HEIGHT, not actual weight','6 mL/kg PBW — উচ্চতা দেখে, প্রকৃত ওজন নয়')],['PEEP',T('higher: often 10–15; titrate up to best compliance','বেশি: প্রায়ই ১০–১৫; সেরা compliance-এ titrate')],['Recruitment',T('recruit then set PEEP (open-lung)','recruit করে PEEP সেট (open-lung)')],['Position',T('reverse-Trendelenburg / head-up 30°+','reverse-Trendelenburg / head-up ৩০°+')],['Pplat',T('may accept >30 if driving pressure is low (chest-wall load)','driving pressure কম হলে >30 মানা যায় (chest-wall load)')],['Driving P',T('< 15 is the truer target than Pplat','Pplat-এর চেয়ে < 15 বেশি সত্য target')]],
   extra:{en:['Pplat overreads alveolar pressure here — oesophageal (transpulmonary) pressure is the real guide if available','High risk of atelectasis: pre-oxygenate head-up, recruit after suctioning/disconnection','Watch auto-PEEP and haemodynamics as PEEP climbs','Wean and extubate head-up; high re-intubation risk — consider NIV/HFNC after'],bn:['এখানে Pplat alveolar চাপ বেশি দেখায় — সম্ভব হলে oesophageal (transpulmonary) pressure-ই আসল guide','Atelectasis-এর উচ্চ ঝুঁকি: head-up pre-oxygenate, suction/disconnection-এর পর recruit করুন','PEEP বাড়ার সাথে auto-PEEP ও haemodynamics দেখুন','Head-up wean ও extubate; re-intubation ঝুঁকি বেশি — পরে NIV/HFNC ভাবুন']},
   avoid:{en:'Setting VT on actual weight (huge over-dose), skimping on PEEP (atelectasis/hypoxia), and flat positioning.',bn:'প্রকৃত ওজনে VT সেট (বিরাট over-dose), কম PEEP (atelectasis/hypoxia), আর শোয়ানো position।'}},
];
function renderDz(){
  const g=$('dzTiles');g.innerHTML='';
  DZ.forEach((d,i)=>{
    const t=el('button','tile');
    t.innerHTML=`<div class="tt">${T(d.en,d.bn)}</div><div class="td">${T(d.goal.en,d.goal.bn)}</div><span class="tag">${d.tag}</span>`;
    t.onclick=()=>openDz(i);
    g.appendChild(t);
  });
}
function openDz(i){
  const d=DZ[i];
  const kv=d.set.map(r=>`<div class="kv"><b>${r[0]}</b><span>${r[1]}</span></div>`).join('');
  $('modalBody').innerHTML=`
    <h3>${T(d.en,d.bn)}</h3><div class="mtag">${d.tag}</div>
    <div class="mblock"><h4>${T('GOAL','লক্ষ্য')}</h4><p style="font-size:14px;margin:0">${T(d.goal.en,d.goal.bn)}</p></div>
    <div class="mblock"><h4>${T('STARTING SETTINGS','শুরুর সেটিং')}</h4>${kv}</div>
    <div class="mblock"><h4>${T('KEY POINTS','মূল পয়েন্ট')}</h4>${list(T(d.extra.en,d.extra.bn))}</div>
    <div class="avoid"><b>${T('Avoid: ','এড়ান: ')}</b>${T(d.avoid.en,d.avoid.bn)}</div>`;
  openModal();
}

/* ===================================================================
   WEANING
   =================================================================== */
const WEAN=[
  {en:'Underlying cause improving / resolved',bn:'মূল কারণ উন্নত / সমাধান হয়েছে',den:'Reason for intubation is under control',dbn:'Intubation-এর কারণ নিয়ন্ত্রণে'},
  {en:'Adequate oxygenation',bn:'যথেষ্ট oxygenation',den:'P/F > 200, PEEP ≤ 5–8, FiO₂ ≤ 0.4–0.5',dbn:'P/F > 200, PEEP ≤ 5–8, FiO₂ ≤ 0.4–0.5'},
  {en:'Haemodynamically stable',bn:'Haemodynamically stable',den:'No / low vasopressors, no active ischaemia',dbn:'Vasopressor নেই / কম, active ischaemia নেই'},
  {en:'Awake & able to protect airway',bn:'সজাগ ও airway রক্ষা করতে পারে',den:'Follows commands, good cough, manageable secretions',dbn:'Command মানে, ভালো কাশি, secretion সামলানো যায়'},
  {en:'Adequate respiratory drive',bn:'যথেষ্ট respiratory drive',den:'Triggering spontaneous breaths',dbn:'নিজে নিজে breath trigger করছে'},
  {en:'Acid–base & electrolytes acceptable',bn:'Acid–base ও electrolyte গ্রহণযোগ্য',den:'pH stable, K/Mg/PO₄ corrected',dbn:'pH স্থির, K/Mg/PO₄ ঠিক করা'},
  {en:'Afebrile / sepsis controlled',bn:'জ্বরমুক্ত / sepsis নিয়ন্ত্রিত',den:'No high fever, source controlled',dbn:'উচ্চ জ্বর নেই, source নিয়ন্ত্রিত'},
];
let weanState=JSON.parse(localStorage.getItem('va_wean')||'[]');
function renderWean(){
  const g=$('weanList');g.innerHTML='';
  WEAN.forEach((w,i)=>{
    const on=weanState[i];
    const c=el('div','check'+(on?' on':''));
    c.innerHTML=`<div class="box"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3.2" stroke-linecap="round" stroke-linejoin="round"><path d="M5 13l4 4L19 7"/></svg></div>
      <div><div class="ct">${T(w.en,w.bn)}</div><div class="cd">${T(w.den,w.dbn)}</div></div>`;
    c.onclick=()=>{weanState[i]=!weanState[i];localStorage.setItem('va_wean',JSON.stringify(weanState));renderWean();};
    g.appendChild(c);
  });
  const done=weanState.filter(Boolean).length, tot=WEAN.length;
  const v=$('weanVerdict');
  if(done===tot){v.className='wean-verdict go';$('weanBig').textContent=T('Consider an SBT','SBT ভাবা যায়');$('weanSm').textContent=T('All criteria met — do a spontaneous breathing trial and reassess.','সব criteria পূরণ — spontaneous breathing trial দিয়ে আবার মূল্যায়ন করুন।');}
  else{v.className='wean-verdict nogo';$('weanBig').textContent=`${done} / ${tot} ${T('met','পূরণ')}`;$('weanSm').textContent=T('Not yet ready — address the unchecked items first.','এখনো প্রস্তুত নয় — বাকি item আগে ঠিক করুন।');}
}
function runRSBI(){
  const rr=num($('rsbi_rr').value), vt=num($('rsbi_vt').value);
  if(rr==null||vt==null||vt<=0){$('rsbiRes').innerHTML=`<div style="color:var(--ink3);font-size:13px">${T('Enter RR and VT (in litres).','RR ও VT (লিটারে) দিন।')}</div>`;return;}
  const rsbi=rr/vt;
  const cls=rsbi<105?'ok':'bad';
  let h=calcRow('RSBI','RR ÷ VT(L)',r0(rsbi),'',rsbi<105?T('likely to succeed','সফল হওয়ার সম্ভাবনা'):T('likely to fail','ব্যর্থ হওয়ার সম্ভাবনা'),cls,cls);
  h+=`<div class="calls" style="margin-top:8px">${callBox(rsbi<105?'ok':'warn',rsbi<105?'✓':'!',
    rsbi<105?T('<b>RSBI under 105.</b> Predicts a good chance of successful extubation — but it\'s one data point. Judge the whole trial and the patient.','<b>RSBI ১০৫-এর নিচে।</b> সফল extubation-এর ভালো সম্ভাবনা — তবে এটা একটাই data point। পুরো trial আর রোগী বিচার করুন।')
    :T('<b>RSBI over 105.</b> Rapid shallow breathing — higher failure risk. Reassess the cause before extubating.','<b>RSBI ১০৫-এর বেশি।</b> Rapid shallow breathing — ব্যর্থতার ঝুঁকি বেশি। Extubate করার আগে কারণ খুঁজুন।'))}</div>`;
  $('rsbiRes').innerHTML=h;
}
['rsbi_rr','rsbi_vt'].forEach(id=>document.addEventListener('input',e=>{if(e.target.id===id)runRSBI();}));

/* ---------- RASS scale ---------- */
const RASS=[
  {s:'+4',en:'Combative',bn:'Combative',den:'Violent, danger to staff',dbn:'হিংস্র, staff-এর জন্য বিপদ',cls:'bad'},
  {s:'+3',en:'Very agitated',bn:'খুব agitated',den:'Pulls at tubes/catheters, aggressive',dbn:'Tube/catheter টানে, aggressive',cls:'bad'},
  {s:'+2',en:'Agitated',bn:'Agitated',den:'Frequent non-purposeful movement, fights vent',dbn:'ঘনঘন উদ্দেশ্যহীন নড়াচড়া, ভেন্টের সাথে fight',cls:'warn'},
  {s:'+1',en:'Restless',bn:'অস্থির',den:'Anxious but movements not aggressive',dbn:'উদ্বিগ্ন কিন্তু নড়াচড়া aggressive নয়',cls:'warn'},
  {s:'0',en:'Alert & calm',bn:'সজাগ ও শান্ত',den:'',dbn:'',cls:'ok'},
  {s:'−1',en:'Drowsy',bn:'তন্দ্রাচ্ছন্ন',den:'Not fully alert, sustained (>10s) waking to voice',dbn:'পুরো সজাগ নয়, ভয়েসে >১০s জেগে থাকে',cls:'ok'},
  {s:'−2',en:'Light sedation',bn:'Light sedation',den:'Briefly (<10s) wakes to voice',dbn:'ভয়েসে সংক্ষিপ্ত (<১০s) জাগে',cls:'warn'},
  {s:'−3',en:'Moderate sedation',bn:'Moderate sedation',den:'Movement/eye-opening to voice, no eye contact',dbn:'ভয়েসে নড়াচড়া/চোখ খোলে, eye contact নেই',cls:'warn'},
  {s:'−4',en:'Deep sedation',bn:'Deep sedation',den:'No response to voice, moves to physical stimulus',dbn:'ভয়েসে সাড়া নেই, শারীরিক উদ্দীপনায় নড়ে',cls:'bad'},
  {s:'−5',en:'Unarousable',bn:'Unarousable',den:'No response to voice or physical stimulus',dbn:'ভয়েস বা শারীরিক উদ্দীপনা—কোনো সাড়া নেই',cls:'bad'},
];
function renderRass(){
  const g=$('rassList');if(!g)return;g.innerHTML='';
  RASS.forEach(r=>{
    const target = (r.s==='0'||r.s==='−1');
    const row=el('div','res');
    row.style.borderLeft = target?'3px solid var(--ok)':'3px solid transparent';
    row.style.paddingLeft='10px';
    row.innerHTML=`<div class="rk"><div class="n">${r.s} · ${T(r.en,r.bn)} ${target?`<span class="pill ok" style="margin-left:6px">${T('weaning target','weaning লক্ষ্য')}</span>`:''}</div>${(T(r.den,r.dbn))?`<div class="d">${T(r.den,r.dbn)}</div>`:''}</div>`;
    g.appendChild(row);
  });
}

/* ===================================================================
   ABG INTERPRETER  — step-by-step, mirrors the reference chart
   =================================================================== */
let abgChron='acute';
$('a_chron').querySelectorAll('button').forEach(b=>b.onclick=()=>{
  $('a_chron').querySelectorAll('button').forEach(x=>x.classList.remove('on'));
  // set 'on' on both language twins with same value
  $('a_chron').querySelectorAll('button[data-v="'+b.dataset.v+'"]').forEach(x=>x.classList.add('on'));
  abgChron=b.dataset.v; runABG();
});
function runABG(){
  const ph=num($('a_ph').value), co2=num($('a_co2').value), hco3=num($('a_hco3').value), pao2=num($('a_pao2').value);
  const na=num($('a_na').value), cl=num($('a_cl').value), k=num($('a_k').value), alb=num($('a_alb').value);
  const fio2=num($('a_fio2').value), age=num($('a_age').value);

  if(ph==null||co2==null||hco3==null){
    $('abgRes').innerHTML=`<div style="color:var(--ink3);font-size:13px;padding:8px 0">${T('Enter pH, PaCO₂ and HCO₃⁻ to begin.','শুরু করতে pH, PaCO₂ ও HCO₃⁻ দিন।')}</div>`;
    $('abgCalls').innerHTML=`<div class="call info"><div class="ci">i</div><div>${T('These three give the acid–base diagnosis. Add electrolytes for anion gap, FiO₂/age for A–a gradient.','এই তিনটা acid–base রোগ নির্ণয় করে। Anion gap-এর জন্য electrolyte, A–a-র জন্য FiO₂/বয়স দিন।')}</div></div>`;
    return;
  }

  // ---- basic classification ----
  const acidemia = ph<7.35, alkalemia = ph>7.45, phNormal = !acidemia && !alkalemia;
  const respAcid = co2>45, respAlk = co2<35;
  const metAcid = hco3<22, metAlk = hco3>26;

  // ---- results block ----
  let rows='';
  const phCls = phNormal?'ok':(acidemia?'bad':'warn');
  rows+=calcRow('pH',T('acid–base','acid–base'),r1(ph),'', phNormal?T('normal','স্বাভাবিক'):(acidemia?T('acidaemia','acidaemia'):T('alkalaemia','alkalaemia')), phCls, phCls);
  const co2Cls = (co2>=35&&co2<=45)?'ok':'warn';
  rows+=calcRow('PaCO₂',T('respiratory','respiratory'),r1(co2),'mmHg', respAcid?T('resp. acidosis','resp. acidosis'):respAlk?T('resp. alkalosis','resp. alkalosis'):T('normal','স্বাভাবিক'), co2Cls);
  const hcCls = (hco3>=22&&hco3<=26)?'ok':'warn';
  rows+=calcRow('HCO₃⁻',T('metabolic','metabolic'),r1(hco3),'mEq/L', metAcid?T('met. acidosis','met. acidosis'):metAlk?T('met. alkalosis','met. alkalosis'):T('normal','স্বাভাবিক'), hcCls);

  // anion gap
  let ag=null, agc=null;
  if(na!=null&&cl!=null){
    ag = na + (k!=null?k:0) - (cl+hco3);
    // if K not entered, use classic Na-(Cl+HCO3): adjust normal accordingly. We'll flag which formula.
    const usedK = k!=null;
    const agNormalHi = usedK?16:12;
    const cls = ag>agNormalHi?'bad':'ok';
    rows+=calcRow(T('Anion gap','Anion gap'), usedK?'(Na+K)−(Cl+HCO₃)':'Na−(Cl+HCO₃)', r1(ag),'mEq/L', ag>agNormalHi?T('high','বেশি'):T('normal','স্বাভাবিক'), cls, cls);
    if(alb!=null){
      agc = ag + 2.5*(4-alb);
      if(Math.abs(agc-ag)>=1) rows+=calcRow(T('Corrected AG','Corrected AG'),T('for albumin','albumin-এর জন্য'), r1(agc),'mEq/L', (agc>agNormalHi?T('high','বেশি'):T('normal','স্বাভাবিক')), agc>agNormalHi?'bad':'ok', agc>agNormalHi?'bad':'ok');
    }
  }
  // P/F and A-a
  let pf=null, aa=null, aaUpper=null;
  if(pao2!=null&&fio2){ pf = pao2/(fio2/100); rows+=calcRow('P/F', T('oxygenation','oxygenation'), r0(pf),'', pf>300?T('normal','স্বাভাবিক'):pf>200?T('mild','mild'):pf>100?T('moderate','moderate'):T('severe','severe'), pf>300?'ok':pf>200?'warn':'bad', pf>300?'ok':pf>200?'warn':'bad'); }
  if(pao2!=null&&fio2){
    const fiFrac=fio2/100;
    const PAO2 = (713*fiFrac) - (co2*1.25);
    aa = PAO2 - pao2;
    aaUpper = age!=null ? (age/4)+4 : 15;
    const cls = aa>aaUpper?'bad':'ok';
    rows+=calcRow('A–a gradient', 'PAO₂ − PaO₂', r0(aa),'mmHg', aa>aaUpper?T('elevated','বাড়তি'):T('normal','স্বাভাবিক'), cls, cls);
  }
  $('abgRes').innerHTML=rows;

  // ---- step-by-step interpretation ----
  let c=[];
  // Step 1-3: primary disorder
  let primary='';
  if(acidemia){
    if(respAcid && !metAcid) primary='resp_acid';
    else if(metAcid && !respAcid) primary='met_acid';
    else if(metAcid && respAcid) primary='mixed_acid';
    else primary = co2>45?'resp_acid':'met_acid';
  } else if(alkalemia){
    if(respAlk && !metAlk) primary='resp_alk';
    else if(metAlk && !respAlk) primary='met_alk';
    else if(metAlk && respAlk) primary='mixed_alk';
    else primary = co2<35?'resp_alk':'met_alk';
  } else {
    primary='normal_ph';
  }
  const PRIM={
    resp_acid:{en:'Respiratory acidosis',bn:'Respiratory acidosis'},
    resp_alk:{en:'Respiratory alkalosis',bn:'Respiratory alkalosis'},
    met_acid:{en:'Metabolic acidosis',bn:'Metabolic acidosis'},
    met_alk:{en:'Metabolic alkalosis',bn:'Metabolic alkalosis'},
    mixed_acid:{en:'Combined respiratory + metabolic acidosis',bn:'সম্মিলিত respiratory + metabolic acidosis'},
    mixed_alk:{en:'Combined respiratory + metabolic alkalosis',bn:'সম্মিলিত respiratory + metabolic alkalosis'},
    normal_ph:{en:'Normal pH — look for a mixed disorder',bn:'স্বাভাবিক pH — mixed disorder খুঁজুন'}
  };
  const primCls = primary.includes('mixed')?'bad':(primary==='normal_ph'?'warn':'info');
  c.push(callBox(primCls,'1',T(`<b>Primary: ${PRIM[primary].en}.</b> pH ${r1(ph)}, PaCO₂ ${r1(co2)}, HCO₃⁻ ${r1(hco3)}.`,`<b>মূল: ${PRIM[primary].bn}।</b> pH ${r1(ph)}, PaCO₂ ${r1(co2)}, HCO₃⁻ ${r1(hco3)}।`)));

  // Step 4: compensation check
  if(primary==='met_acid' || (primary==='normal_ph'&&metAcid)){
    const expCO2 = 1.5*hco3 + 8;
    const lo=expCO2-2, hi=expCO2+2;
    let msg,cls;
    if(co2>hi){cls='bad';msg=T(`Actual PaCO₂ (${r1(co2)}) is higher than expected (${r1(lo)}–${r1(hi)}) → <b>a respiratory acidosis is also present.</b>`,`প্রকৃত PaCO₂ (${r1(co2)}) প্রত্যাশিত (${r1(lo)}–${r1(hi)})-এর চেয়ে বেশি → <b>respiratory acidosis-ও আছে।</b>`);}
    else if(co2<lo){cls='warn';msg=T(`Actual PaCO₂ (${r1(co2)}) is lower than expected (${r1(lo)}–${r1(hi)}) → <b>a respiratory alkalosis is also present.</b>`,`প্রকৃত PaCO₂ (${r1(co2)}) প্রত্যাশিত (${r1(lo)}–${r1(hi)})-এর চেয়ে কম → <b>respiratory alkalosis-ও আছে।</b>`);}
    else{cls='ok';msg=T(`PaCO₂ (${r1(co2)}) sits in the expected range (${r1(lo)}–${r1(hi)}) → <b>appropriate respiratory compensation.</b>`,`PaCO₂ (${r1(co2)}) প্রত্যাশিত সীমার (${r1(lo)}–${r1(hi)}) মধ্যে → <b>যথাযথ respiratory compensation।</b>`);}
    c.push(callBox(cls,'2',T(`<b>Winter's formula:</b> expected PaCO₂ = 1.5×HCO₃ + 8 = <b>${r1(lo)}–${r1(hi)}</b>. ${msg}`,`<b>Winter's formula:</b> প্রত্যাশিত PaCO₂ = 1.5×HCO₃ + 8 = <b>${r1(lo)}–${r1(hi)}</b>। ${msg}`)));
  }
  else if(primary==='met_alk' || (primary==='normal_ph'&&metAlk)){
    const expCO2 = 40 + 0.7*(hco3-24);
    const lo=expCO2-2, hi=expCO2+2;
    let msg,cls;
    if(co2>hi){cls='warn';msg=T('higher than expected → a respiratory acidosis may also be present.','প্রত্যাশিতের চেয়ে বেশি → respiratory acidosis-ও থাকতে পারে।');}
    else if(co2<lo){cls='warn';msg=T('lower than expected → a respiratory alkalosis may also be present.','প্রত্যাশিতের চেয়ে কম → respiratory alkalosis-ও থাকতে পারে।');}
    else{cls='ok';msg=T('within expected range → appropriate compensation.','প্রত্যাশিত সীমার মধ্যে → যথাযথ compensation।');}
    c.push(callBox(cls,'2',T(`<b>Expected PaCO₂ = 40 + 0.7×ΔHCO₃ = ${r1(lo)}–${r1(hi)}.</b> Actual ${r1(co2)} is ${msg} (compensation rarely pushes PaCO₂ above ~55).`,`<b>প্রত্যাশিত PaCO₂ = 40 + 0.7×ΔHCO₃ = ${r1(lo)}–${r1(hi)}।</b> প্রকৃত ${r1(co2)} ${msg} (compensation সাধারণত PaCO₂ ~৫৫-এর উপরে তোলে না)।`)));
  }
  else if(primary==='resp_acid'){
    const dCO2=(co2-40)/10;
    const expAcute=24+1*dCO2, expChronic=24+4*dCO2;
    const isChronic=abgChron==='chronic';
    const exp=isChronic?expChronic:expAcute;
    const diff=hco3-exp;
    let cls = Math.abs(diff)<=3?'ok':'warn';
    c.push(callBox(cls,'2',T(`<b>${isChronic?'Chronic':'Acute'} respiratory acidosis:</b> HCO₃ should rise by ${isChronic?'4':'1'} per 10 rise in PaCO₂ → expected HCO₃ ≈ <b>${r1(exp)}</b>. Actual ${r1(hco3)}. ${Math.abs(diff)<=3?'Fits — appropriate metabolic compensation.':(diff>3?'Higher → a metabolic alkalosis may also be present.':'Lower → a metabolic acidosis may also be present.')}`,`<b>${isChronic?'Chronic':'Acute'} respiratory acidosis:</b> PaCO₂ প্রতি ১০ বাড়লে HCO₃ ${isChronic?'৪':'১'} বাড়া উচিত → প্রত্যাশিত HCO₃ ≈ <b>${r1(exp)}</b>। প্রকৃত ${r1(hco3)}। ${Math.abs(diff)<=3?'মিলছে — যথাযথ metabolic compensation।':(diff>3?'বেশি → metabolic alkalosis-ও থাকতে পারে।':'কম → metabolic acidosis-ও থাকতে পারে।')}`)));
  }
  else if(primary==='resp_alk'){
    const dCO2=(40-co2)/10;
    const expAcute=24-2*dCO2, expChronic=24-4*dCO2;
    const isChronic=abgChron==='chronic';
    const exp=isChronic?expChronic:expAcute;
    const diff=hco3-exp;
    let cls = Math.abs(diff)<=3?'ok':'warn';
    c.push(callBox(cls,'2',T(`<b>${isChronic?'Chronic':'Acute'} respiratory alkalosis:</b> HCO₃ should fall by ${isChronic?'4':'2'} per 10 drop in PaCO₂ → expected HCO₃ ≈ <b>${r1(exp)}</b>. Actual ${r1(hco3)}. ${Math.abs(diff)<=3?'Fits — appropriate compensation.':(diff>3?'Higher → metabolic alkalosis may also be present.':'Lower → metabolic acidosis may also be present.')}`,`<b>${isChronic?'Chronic':'Acute'} respiratory alkalosis:</b> PaCO₂ প্রতি ১০ কমলে HCO₃ ${isChronic?'৪':'২'} কমা উচিত → প্রত্যাশিত HCO₃ ≈ <b>${r1(exp)}</b>। প্রকৃত ${r1(hco3)}। ${Math.abs(diff)<=3?'মিলছে — যথাযথ compensation।':(diff>3?'বেশি → metabolic alkalosis-ও থাকতে পারে।':'কম → metabolic acidosis-ও থাকতে পারে।')}`)));
  }

  // Step 5: anion gap interpretation
  if(ag!=null){
    const usedK = k!=null; const agNormalHi = usedK?16:12;
    if(ag>agNormalHi){
      c.push(callBox('bad','3',T(`<b>High anion gap (${r1(ag)}) — high-AG metabolic acidosis.</b> Think <b>MUDPILES</b>: methanol, uraemia, DKA, propylene glycol, INH/iron, lactic acidosis, ethylene glycol, salicylates. ${agc!=null&&Math.abs(agc-ag)>=2?`Albumin-corrected AG is ${r1(agc)} — use that, hypoalbuminaemia was masking the gap.`:''}`,`<b>High anion gap (${r1(ag)}) — high-AG metabolic acidosis.</b> মনে করুন <b>MUDPILES</b>: methanol, uraemia, DKA, propylene glycol, INH/iron, lactic acidosis, ethylene glycol, salicylate। ${agc!=null&&Math.abs(agc-ag)>=2?`Albumin-corrected AG ${r1(agc)} — সেটাই ব্যবহার করুন, hypoalbuminaemia gap ঢেকে রেখেছিল।`:''}`)));
      // delta ratio
      const usedAG = agc!=null?agc:ag;
      const dAG = usedAG - (usedK?16:12) + (usedK?16:12) - (usedK?12:12); // keep simple: use (AG-12)
      const deltaAG = usedAG - 12;
      const deltaHCO3 = 24 - hco3;
      if(deltaHCO3>0){
        const dr = deltaAG/deltaHCO3;
        let drMsg,drCls;
        if(dr<0.4){drCls='warn';drMsg=T('< 0.4 → a concurrent normal-AG (hyperchloraemic) metabolic acidosis (e.g. added diarrhoea/RTA).','< 0.4 → পাশাপাশি normal-AG (hyperchloraemic) metabolic acidosis (যেমন diarrhoea/RTA)।');}
        else if(dr<1){drCls='warn';drMsg=T('0.4–1.0 → mixed high-AG plus normal-AG acidosis.','0.4–1.0 → mixed high-AG ও normal-AG acidosis।');}
        else if(dr<=2){drCls='ok';drMsg=T('1.0–2.0 → pure high-AG metabolic acidosis.','1.0–2.0 → বিশুদ্ধ high-AG metabolic acidosis।');}
        else{drCls='warn';drMsg=T('> 2.0 → a coexisting metabolic alkalosis (or pre-existing high HCO₃, e.g. chronic resp. acidosis).','> 2.0 → পাশাপাশি metabolic alkalosis (বা আগে থেকেই বেশি HCO₃, যেমন chronic resp. acidosis)।');}
        c.push(callBox(drCls,'4',T(`<b>Delta ratio = ΔAG/ΔHCO₃ = ${r1(deltaAG)}/${r1(deltaHCO3)} = ${r1(dr)}.</b> ${drMsg}`,`<b>Delta ratio = ΔAG/ΔHCO₃ = ${r1(deltaAG)}/${r1(deltaHCO3)} = ${r1(dr)}।</b> ${drMsg}`)));
      }
    } else {
      if(metAcid) c.push(callBox('info','3',T(`<b>Normal anion gap (${r1(ag)}) metabolic acidosis</b> — hyperchloraemic. Think diarrhoea, RTA, acetazolamide, ureteroenterostomy, pancreatic fistula.`,`<b>Normal anion gap (${r1(ag)}) metabolic acidosis</b> — hyperchloraemic। ভাবুন diarrhoea, RTA, acetazolamide, ureteroenterostomy, pancreatic fistula।`)));
    }
  } else if(metAcid){
    c.push(callBox('info','3',T('<b>Add Na⁺ and Cl⁻</b> to calculate the anion gap — it splits metabolic acidosis into high-AG vs normal-AG, which have completely different causes.','<b>Na⁺ ও Cl⁻ দিন</b> anion gap বের করতে — এটা metabolic acidosis-কে high-AG বনাম normal-AG-তে ভাগ করে, যাদের কারণ সম্পূর্ণ আলাদা।')));
  }

  // Step 6: oxygenation / A-a
  if(aa!=null){
    if(aa>aaUpper){
      c.push(callBox('warn','O₂',T(`<b>A–a gradient ${r0(aa)} is elevated</b> (upper normal ≈ ${r0(aaUpper)}). The oxygenation defect is <b>in the lung</b> — V/Q mismatch (COPD, asthma, pneumonia, PE), shunt (atelectasis, ARDS), or diffusion (ILD, oedema).`,`<b>A–a gradient ${r0(aa)} বাড়তি</b> (upper normal ≈ ${r0(aaUpper)})। Oxygenation-এর সমস্যা <b>ফুসফুসে</b> — V/Q mismatch (COPD, asthma, pneumonia, PE), shunt (atelectasis, ARDS), বা diffusion (ILD, oedema)।`)));
    } else {
      c.push(callBox('ok','O₂',T(`<b>A–a gradient ${r0(aa)} is normal.</b> Any hypoxaemia is <b>not from lung parenchyma</b> — think hypoventilation (high PaCO₂) or low inspired O₂.`,`<b>A–a gradient ${r0(aa)} স্বাভাবিক।</b> কোনো hypoxaemia <b>ফুসফুসের parenchyma থেকে নয়</b> — ভাবুন hypoventilation (বেশি PaCO₂) বা কম inspired O₂।`)));
    }
  }

  // Step 7: normal pH mixed hint
  if(primary==='normal_ph'){
    c.push(callBox('warn','!',T('<b>pH is normal but the components are not.</b> A normal pH with abnormal PaCO₂/HCO₃ (or a high anion gap) means opposing disorders are cancelling out — a mixed disorder. Work through each component above.','<b>pH স্বাভাবিক কিন্তু components নয়।</b> স্বাভাবিক pH-এর সাথে অস্বাভাবিক PaCO₂/HCO₃ (বা high anion gap) মানে বিপরীত disorder একে অপরকে কাটছে — mixed disorder। উপরের প্রতিটা component ধরে দেখুন।')));
  }

  $('abgCalls').innerHTML=c.join('');
}
['a_ph','a_co2','a_hco3','a_pao2','a_na','a_cl','a_k','a_alb','a_fio2','a_age'].forEach(id=>document.addEventListener('input',e=>{if(e.target.id===id)runABG();}));

/* ===================================================================
   TRENDS  — per-patient saved readings + SVG line charts
   =================================================================== */
function fmtTime(ts){
  const d=new Date(ts);
  const p=n=>String(n).padStart(2,'0');
  return `${p(d.getDate())}/${p(d.getMonth()+1)} ${p(d.getHours())}:${p(d.getMinutes())}`;
}
function lineChart(points, opts){
  // points: [{t, v}] with v possibly null; opts:{good:[lo,hi], invert, unit, targetLine}
  const vals=points.filter(p=>p.v!=null);
  if(vals.length===0) return `<div class="chart-empty">${T('No values for this metric yet.','এই metric-এর মান এখনো নেই।')}</div>`;
  const W=300,H=140,padL=30,padR=10,padT=12,padB=22;
  const xs=points.map(p=>p.t);
  const minX=Math.min(...xs), maxX=Math.max(...xs);
  const vv=vals.map(p=>p.v);
  let minV=Math.min(...vv), maxV=Math.max(...vv);
  if(opts.targetLine!=null){minV=Math.min(minV,opts.targetLine);maxV=Math.max(maxV,opts.targetLine);}
  const span=(maxV-minV)||1; minV-=span*0.15; maxV+=span*0.15;
  const X=t=> (maxX===minX)? padL+(W-padL-padR)/2 : padL+(t-minX)/(maxX-minX)*(W-padL-padR);
  const Y=v=> padT+(1-(v-minV)/(maxV-minV))*(H-padT-padB);
  // gridlines (3)
  let grid='';
  for(let i=0;i<=2;i++){const gv=minV+(maxV-minV)*i/2;const gy=Y(gv);grid+=`<line x1="${padL}" y1="${gy}" x2="${W-padR}" y2="${gy}" stroke="var(--line)" stroke-width="1"/><text x="${padL-4}" y="${gy+3}" text-anchor="end" font-size="9" fill="var(--ink3)">${Math.round(gv)}</text>`;}
  // target band
  let band='';
  if(opts.good){const y1=Y(Math.min(opts.good[1],maxV)),y2=Y(Math.max(opts.good[0],minV));band=`<rect x="${padL}" y="${Math.min(y1,y2)}" width="${W-padL-padR}" height="${Math.abs(y2-y1)}" fill="var(--ok)" opacity="0.10"/>`;}
  let target='';
  if(opts.targetLine!=null){const ty=Y(opts.targetLine);target=`<line x1="${padL}" y1="${ty}" x2="${W-padR}" y2="${ty}" stroke="var(--warn)" stroke-width="1.2" stroke-dasharray="4 3"/>`;}
  // path over non-null, connecting
  const seq=points.filter(p=>p.v!=null);
  const dPath=seq.map((p,i)=>`${i?'L':'M'}${X(p.t).toFixed(1)} ${Y(p.v).toFixed(1)}`).join(' ');
  const dots=seq.map(p=>{
    const col = opts.color||'var(--brand)';
    return `<circle cx="${X(p.t).toFixed(1)}" cy="${Y(p.v).toFixed(1)}" r="4" fill="${col}"><title>${fmtTime(p.t)} · ${p.v}${opts.unit||''}</title></circle>`;
  }).join('');
  // x labels first & last
  const xl=`<text x="${padL}" y="${H-6}" font-size="9" fill="var(--ink3)">${fmtTime(minX).split(' ')[0]}</text><text x="${W-padR}" y="${H-6}" text-anchor="end" font-size="9" fill="var(--ink3)">${fmtTime(maxX).split(' ')[1]}</text>`;
  return `<div class="chartwrap"><svg viewBox="0 0 ${W} ${H}">${band}${grid}${target}<path d="${dPath}" fill="none" stroke="${opts.color||'var(--brand)'}" stroke-width="2.4" stroke-linejoin="round" stroke-linecap="round"/>${dots}${xl}</svg></div>`;
}
function renderTrend(){
  const store=loadStore();
  const names=Object.keys(store).filter(k=>store[k]&&store[k].length);
  const sel=$('trendPatient');
  if(names.length===0){
    $('trendEmpty').classList.remove('hide');$('trendBody').classList.add('hide');$('trendPickPanel').classList.add('hide');
    return;
  }
  $('trendEmpty').classList.add('hide');$('trendBody').classList.remove('hide');$('trendPickPanel').classList.remove('hide');
  const prev=sel.value;
  sel.innerHTML=names.map(n=>`<option value="${n.replace(/"/g,'&quot;')}">${n} (${store[n].length})</option>`).join('');
  if(names.includes(prev)) sel.value=prev;
  const cur=sel.value||names[0];
  const rows=(store[cur]||[]).slice().sort((a,b)=>a.t-b.t);
  $('chartC').innerHTML=lineChart(rows.map(r=>({t:r.t,v:r.c})),{good:[50,80],unit:' mL/cmH₂O',color:'var(--ok)'});
  $('chartDP').innerHTML=lineChart(rows.map(r=>({t:r.t,v:r.dp})),{targetLine:15,unit:' cmH₂O',color:'var(--warn)'});
  // table (latest first)
  const tb=rows.slice().reverse().map(r=>`<div class="trendrow"><span class="tm">${fmtTime(r.t)}</span>
    <span>C <b>${r.c??'–'}</b></span><span>ΔP <b>${r.dp??'–'}</b></span><span>VT <b>${r.vt??'–'}</b></span><span>P/F <b>${r.pf??'–'}</b></span></div>`).join('');
  $('trendTable').innerHTML=tb;
}
$('trendPatient').onchange=renderTrend;
function clearCurrentPatient(){
  const sel=$('trendPatient');const cur=sel.value;if(!cur)return;
  if(confirm(T('Delete all saved readings for "'+cur+'"?','"'+cur+'"-এর সব সেভ করা রিডিং মুছবেন?'))){
    const store=loadStore();delete store[cur];saveStore(store);renderTrend();toast(T('Deleted','মুছে ফেলা হয়েছে'));
  }
}
$('clearPatient').onclick=clearCurrentPatient; $('clearPatient2').onclick=clearCurrentPatient;

/* ===================================================================
   PEEP / FiO2 TABLE  (ARDSnet)
   =================================================================== */
// [FiO2, PEEP] pairs
const PEEP_LOW=[ [30,5],[40,5],[40,8],[50,8],[50,10],[60,10],[70,10],[70,12],[70,14],[80,14],[90,14],[90,16],[90,18],[100,18],[100,20],[100,22],[100,24] ];
const PEEP_HIGH=[ [30,12],[30,14],[40,14],[40,16],[50,16],[50,18],[50,20],[60,20],[70,20],[80,22],[90,22],[100,22],[100,24] ];
let peepStratV='low';
$('peepStrat').querySelectorAll('button').forEach(b=>b.onclick=()=>{
  $('peepStrat').querySelectorAll('button').forEach(x=>x.classList.remove('on'));
  $('peepStrat').querySelectorAll('button[data-v="'+b.dataset.v+'"]').forEach(x=>x.classList.add('on'));
  peepStratV=b.dataset.v;renderPeep();
});
function renderPeep(){
  const tbl = peepStratV==='high'?PEEP_HIGH:PEEP_LOW;
  const fio2=num($('peepFio2').value);
  // find matching row: first row whose FiO2 >= current fio2
  let matchIdx=-1;
  if(fio2!=null){
    for(let i=0;i<tbl.length;i++){ if(tbl[i][0]>=fio2){matchIdx=i;break;} }
    if(matchIdx===-1) matchIdx=tbl.length-1;
  }
  let rows='';
  tbl.forEach((r,i)=>{
    rows+=`<tr class="${i===matchIdx?'match':''}"><td>${r[0]}%</td><td>${r[1]}</td></tr>`;
  });
  $('peepTableBox').innerHTML=`<table class="peeptable"><thead><tr><th>FiO₂</th><th>PEEP (cmH₂O)</th></tr></thead><tbody>${rows}</tbody></table>`;
  let c=[];
  if(fio2!=null && matchIdx>=0){
    const rec=tbl[matchIdx][1];
    c.push(callBox('info','→',T(`<b>At FiO₂ ${fio2}% the ${peepStratV==='high'?'higher':'lower'}-PEEP table suggests PEEP ≈ ${rec} cmH₂O.</b> This is a starting pair, not a mandate — confirm by watching compliance and oxygenation as you set it, and back off if blood pressure drops or the P–V loop starts to beak.`,`<b>FiO₂ ${fio2}%-এ ${peepStratV==='high'?'higher':'lower'}-PEEP টেবিল অনুযায়ী PEEP ≈ ${rec} cmH₂O।</b> এটা শুরুর জোড়া, বাধ্যবাধকতা নয় — সেট করার সময় compliance ও oxygenation দেখে নিশ্চিত করুন, BP পড়লে বা P–V loop beak করলে কমান।`)));
    if(peepStratV==='high') c.push(callBox('warn','!',T('Higher-PEEP strategy suits more recruitable lungs (moderate–severe ARDS, P/F ≤ 200). In non-recruitable lungs (ILD, focal disease) it just overdistends.','Higher-PEEP strategy বেশি recruitable ফুসফুসে মানায় (moderate–severe ARDS, P/F ≤ 200)। Non-recruitable ফুসফুসে (ILD, focal) শুধু overdistend করে।')));
  } else {
    c.push(callBox('info','i',T('Enter the current FiO₂ to highlight the matching PEEP band.','মিল PEEP band হাইলাইট করতে বর্তমান FiO₂ দিন।')));
  }
  $('peepCalls').innerHTML=c.join('');
}
document.addEventListener('input',e=>{if(e.target.id==='peepFio2')renderPeep();});

/* ===================================================================
   OXYGENATION & GAS EXCHANGE
   =================================================================== */
function runOxy(){
  const pao2=num($('ox_pao2').value), fio2p=num($('ox_fio2').value), spo2=num($('ox_spo2').value);
  const paco2=num($('ox_paco2').value), map=num($('ox_map').value), etco2=num($('ox_etco2').value);
  const fio2=fio2p!=null?fio2p/100:null;
  let h='',c=[];
  // P/F
  if(pao2!=null&&fio2){
    const pf=pao2/fio2; const cls=pf>300?'ok':pf>200?'warn':'bad';
    const sev=pf>300?T('normal','স্বাভাবিক'):pf>200?T('mild ARDS','mild ARDS'):pf>100?T('moderate ARDS','moderate ARDS'):T('severe ARDS','severe ARDS');
    h+=calcRow('P/F ratio',T('PaO₂ ÷ FiO₂ — ARDS if ≤300','PaO₂ ÷ FiO₂ — ≤300 হলে ARDS'),r0(pf),'',sev,cls,cls);
  }
  // S/F (when no ABG)
  if(spo2!=null&&fio2&&spo2<=100){
    const sf=spo2/fio2; const cls=sf>315?'ok':sf>235?'warn':'bad';
    const sev=sf>315?T('normal','স্বাভাবিক'):sf>235?T('~mild-mod','~mild-mod'):T('~severe','~severe');
    h+=calcRow('S/F ratio',T('SpO₂ ÷ FiO₂ — proxy when no ABG (315≈P/F 300)','SpO₂ ÷ FiO₂ — ABG ছাড়া proxy (315≈P/F 300)'),r0(sf),'',sev,cls,cls);
  }
  // Oxygenation index
  if(map!=null&&fio2&&pao2!=null&&pao2>0){
    const oi=(fio2*100*map)/pao2; const cls=oi<5?'ok':oi<16?'warn':'bad';
    const sev=oi<5?T('normal','স্বাভাবিক'):oi<16?T('moderate','moderate'):oi<25?T('severe','severe'):T('very severe / ECMO?','very severe / ECMO?');
    h+=calcRow('Oxygenation Index',T('FiO₂% × MAP ÷ PaO₂ — higher is worse','FiO₂% × MAP ÷ PaO₂ — বেশি মানে খারাপ'),r1(oi),'',sev,cls,cls);
  }
  // A-a gradient & PAO2 (sea level, RQ 0.8)
  if(pao2!=null&&fio2&&paco2!=null){
    const PAO2=(713*fio2)-(paco2/0.8);
    const aa=PAO2-pao2;
    h+=calcRow('PAO₂',T('alveolar O₂ = (713×FiO₂) − PaCO₂/0.8','alveolar O₂ = (713×FiO₂) − PaCO₂/0.8'),r0(PAO2),'mmHg');
    const cls=aa<=20?'ok':aa<=50?'warn':'bad';
    h+=calcRow('A–a gradient',T('PAO₂ − PaO₂ — high = lung problem','PAO₂ − PaO₂ — বেশি = ফুসফুসের সমস্যা'),r0(aa),'mmHg',aa<=20?T('normal-ish','মোটামুটি'):T('elevated','বাড়তি'),cls,cls);
    // a/A ratio
    if(PAO2>0){const aA=pao2/PAO2;const cls2=aA>=0.75?'ok':aA>=0.5?'warn':'bad';
      h+=calcRow('a/A ratio',T('PaO₂ ÷ PAO₂ — normal >0.75','PaO₂ ÷ PAO₂ — স্বাভাবিক >0.75'),r2(aA),'',aA>=0.75?T('normal','স্বাভাবিক'):T('low','কম'),cls2,cls2);}
  }
  // Vd/Vt (Bohr-Enghoff): (PaCO2 - EtCO2) / PaCO2
  if(paco2!=null&&etco2!=null&&paco2>0){
    const vdvt=(paco2-etco2)/paco2; const cls=vdvt<=0.4?'ok':vdvt<=0.6?'warn':'bad';
    h+=calcRow('Vd/Vt',T('dead space = (PaCO₂ − EtCO₂) ÷ PaCO₂ (normal ≤0.4)','dead space = (PaCO₂ − EtCO₂) ÷ PaCO₂ (স্বাভাবিক ≤0.4)'),r2(vdvt),'',vdvt<=0.4?T('normal','স্বাভাবিক'):vdvt<=0.6?T('raised','বাড়তি'):T('high','বেশি'),cls,cls);
  }
  $('oxRes').innerHTML = h || `<div style="color:var(--ink3);font-size:13px;padding:8px 0">${T('Enter PaO₂ and FiO₂ to begin.','শুরু করতে PaO₂ ও FiO₂ দিন।')}</div>`;
  // interpretation
  if(pao2!=null&&fio2){
    const pf=pao2/fio2;
    if(pf<=150) c.push(callBox('warn','↓',T('<b>P/F ≤ 150.</b> Consider proning ≥16 h/day, optimise PEEP, keep driving pressure low, and think about neuromuscular blockade if severe.','<b>P/F ≤ 150।</b> দিনে ≥১৬ ঘণ্টা prone ভাবুন, PEEP optimise, driving pressure কম রাখুন, severe হলে neuromuscular blockade।')));
  }
  if(map!=null&&fio2&&pao2!=null){
    const oi=(fio2*100*map)/pao2;
    if(oi>=25) c.push(callBox('bad','!',T('<b>Oxygenation index ≥ 25.</b> Very severe — this is around where ECMO referral criteria are discussed. Check your unit\'s threshold and call early.','<b>Oxygenation index ≥ 25।</b> খুব severe — এই সীমাতেই ECMO referral আলোচনা হয়। Unit-এর threshold দেখে আগেভাগে কল করুন।')));
  }
  if(etco2!=null&&paco2!=null&&paco2>0){
    const vdvt=(paco2-etco2)/paco2;
    if(vdvt>0.6) c.push(callBox('warn','◔',T('<b>High dead space (Vd/Vt > 0.6).</b> Think pulmonary embolism, low cardiac output, or overdistension from too much PEEP/VT. A high dead space in ARDS predicts worse outcome.','<b>বেশি dead space (Vd/Vt > 0.6)।</b> Pulmonary embolism, কম cardiac output, বা বেশি PEEP/VT থেকে overdistension ভাবুন। ARDS-এ বেশি dead space খারাপ ফল বোঝায়।')));
  }
  if(c.length===0 && h) c.push(callBox('ok','✓',T('Oxygenation indices are within acceptable ranges. Track the trend, not one snapshot.','Oxygenation-এর মান গ্রহণযোগ্য সীমার মধ্যে। একটা snapshot নয়, trend দেখুন।')));
  $('oxCalls').innerHTML=c.join('');
}
['ox_pao2','ox_fio2','ox_spo2','ox_paco2','ox_map','ox_etco2'].forEach(id=>document.addEventListener('input',e=>{if(e.target.id===id)runOxy();}));

/* ===================================================================
   BEST-PEEP TRIAL HELPER
   =================================================================== */
let ptSteps=[];
function ptAdd(){
  const vt=num($('pt_vt').value), pplat=num($('pt_pplat').value), peep=num($('pt_peep').value);
  if(vt==null||pplat==null||peep==null){toast(T('Fill VT, Pplat and PEEP','VT, Pplat ও PEEP দিন'));return;}
  const dp=pplat-peep; if(dp<=0){toast(T('Pplat must be above PEEP','Pplat, PEEP-এর চেয়ে বড় হতে হবে'));return;}
  const c=vt/dp;
  ptSteps.push({peep:r1(peep),dp:r1(dp),c:r1(c),pplat:r1(pplat)});
  ptSteps.sort((a,b)=>a.peep-b.peep);
  $('pt_pplat').value='';  // ready for next step
  renderPtTrial();
}
function renderPtTrial(){
  if(ptSteps.length===0){$('ptTablePanel').style.display='none';$('ptCalls').innerHTML='';return;}
  $('ptTablePanel').style.display='block';
  // best = highest compliance (equivalently lowest ΔP for fixed VT)
  let bestC=Math.max(...ptSteps.map(s=>s.c));
  let rows=`<div class="ptrow pthead"><span>PEEP</span><span>Pplat</span><span>ΔP</span><span>Compliance</span></div>`;
  ptSteps.forEach(s=>{
    const best=s.c===bestC;
    rows+=`<div class="ptrow${best?' best':''}"><span>${s.peep}</span><span>${s.pplat}</span><span>${s.dp}</span><span>${s.c}${best?' ★':''}</span></div>`;
  });
  $('ptTable').innerHTML=rows;
  const best=ptSteps.find(s=>s.c===bestC);
  let c=[callBox('ok','★',T(`<b>Best compliance at PEEP ${best.peep}</b> (C ${best.c} mL/cmH₂O, ΔP ${best.dp}). In a decremental trial this is the PEEP that best balances recruitment and overdistension. Set PEEP a touch above the collapse point and re-recruit before settling there.`,`<b>সেরা compliance PEEP ${best.peep}-এ</b> (C ${best.c} mL/cmH₂O, ΔP ${best.dp})। Decremental trial-এ এটাই recruitment ও overdistension-এর সেরা ভারসাম্য। Collapse point-এর একটু উপরে PEEP রাখুন, বসানোর আগে আবার recruit করুন।`))];
  if(ptSteps.length<3) c.push(callBox('info','i',T('Add at least 3–4 PEEP steps for a meaningful trial.','অর্থপূর্ণ trial-এর জন্য অন্তত ৩–৪টি PEEP ধাপ দিন।')));
  $('ptCalls').innerHTML=c.join('');
}
function ptClear(){ptSteps=[];renderPtTrial();}
$('ptAdd').onclick=ptAdd;
$('ptClear').onclick=ptClear; $('ptClear2').onclick=ptClear;

/* ===================================================================
   CAPNOGRAPHY
   =================================================================== */
const CAP_NORMAL=`<svg viewBox="0 0 300 120"><line x1="20" y1="96" x2="292" y2="96" stroke="${AX}" stroke-width="1.2"/><line x1="20" y1="12" x2="20" y2="96" stroke="${AX}" stroke-width="1.2"/>
<text x="14" y="20" fill="${GY}" font-size="9" text-anchor="end">CO₂</text><text x="288" y="110" fill="${GY}" font-size="9" text-anchor="end">time→</text>
<path d="M20 96 L60 96 L66 40 L120 34 L124 32 L140 30 L142 96 L182 96 L188 40 L242 34 L246 32 L262 30 L264 96 L292 96" fill="none" stroke="${G}" stroke-width="2.6" stroke-linejoin="round"/>
<text x="55" y="90" fill="${GY}" font-size="8">I</text><text x="92" y="30" fill="${GY}" font-size="8">II</text><text x="180" y="28" fill="${GY}" font-size="8">III</text>
<line x1="140" y1="30" x2="152" y2="24" stroke="${RD}" stroke-width="1.2"/><text x="156" y="24" fill="${RD}" font-size="8">EtCO₂</text></svg>`;

const CAPNO=[
 {t:{en:'Sudden loss to zero',bn:'হঠাৎ শূন্যে চলে যাওয়া'},cls:'bad',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L44 90 L50 36 L96 32 L98 90 L120 90 L126 36 L172 32 L174 90 L292 90" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><line x1="178" y1="20" x2="178" y2="98" stroke="${RD}" stroke-width="1.4" stroke-dasharray="3 3"/><text x="184" y="40" fill="${RD}" font-size="9">flat 0</text></svg>`,
  mean:{en:'The trace drops to zero and stays flat. No CO₂ is returning at all.',bn:'রেখা শূন্যে নেমে সমান্তরাল থাকে। কোনো CO₂ ফিরছে না।'},
  cause:{en:['Oesophageal intubation (if just tubed)','Circuit disconnection','ETT completely blocked or displaced','Cardiac arrest / no cardiac output','Ventilator/sampling line failure'],bn:['Oesophageal intubation (সবে tube করলে)','Circuit disconnection','ETT পুরো ব্লক বা সরে গেছে','Cardiac arrest / cardiac output নেই','Ventilator/sampling line নষ্ট']},
  act:{en:['This is an emergency — check the patient first, not the monitor','Confirm the tube is in the trachea; look, auscultate','Check for disconnection and pulse'],bn:['এটা জরুরি — আগে রোগী দেখুন, monitor নয়','Tube trachea-তে আছে নিশ্চিত করুন; দেখুন, শুনুন','Disconnection ও pulse দেখুন']}},

 {t:{en:'Gradual fall in EtCO₂',bn:'EtCO₂ ধীরে কমা'},cls:'warn',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L40 90 L46 40 L74 38 L76 90 L96 90 L102 46 L128 44 L130 90 L150 90 L156 52 L182 50 L184 90 L204 90 L210 58 L236 56 L238 90 L258 90 L264 64 L288 62" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M74 38 L288 62" stroke="${RD}" stroke-width="1" stroke-dasharray="3 3" opacity=".7"/></svg>`,
  mean:{en:'The plateau height falls breath by breath over time.',bn:'Plateau-র উচ্চতা breath ধরে ধরে ধীরে কমছে।'},
  cause:{en:['Falling cardiac output / hypovolaemia / bleeding','Dropping body temperature','Hyperventilation (rising minute ventilation)','Developing pulmonary embolism'],bn:['Cardiac output কমা / hypovolaemia / রক্তক্ষরণ','শরীরের তাপমাত্রা কমা','Hyperventilation (minute ventilation বাড়ছে)','Pulmonary embolism তৈরি হচ্ছে']},
  act:{en:['Look at haemodynamics — is this a falling output?','Check for bleeding, over-ventilation','Correlate with an ABG'],bn:['Haemodynamics দেখুন — output কি পড়ছে?','রক্তক্ষরণ, over-ventilation দেখুন','ABG-র সাথে মিলিয়ে দেখুন']}},

 {t:{en:'Rising EtCO₂',bn:'EtCO₂ বাড়া'},cls:'warn',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L40 90 L46 62 L74 60 L76 90 L96 90 L102 54 L128 52 L130 90 L150 90 L156 44 L182 42 L184 90 L204 90 L210 36 L236 34 L238 90 L258 90 L264 28 L288 26" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/></svg>`,
  mean:{en:'The plateau height climbs over successive breaths.',bn:'Plateau-র উচ্চতা পরপর breath-এ বাড়ছে।'},
  cause:{en:['Hypoventilation (RR or VT too low)','Rising temperature / sepsis / malignant hyperthermia','Absorbed CO₂ (laparoscopy)','Return of circulation after arrest (a good sign)'],bn:['Hypoventilation (RR বা VT কম)','তাপমাত্রা বাড়া / sepsis / malignant hyperthermia','শোষিত CO₂ (laparoscopy)','Arrest-এর পর circulation ফেরা (ভালো লক্ষণ)']},
  act:{en:['Increase minute ventilation if hypoventilating','Look for a hypermetabolic cause','If post-arrest, this may be ROSC — check pulse'],bn:['Hypoventilation হলে minute ventilation বাড়ান','Hypermetabolic কারণ খুঁজুন','Post-arrest হলে এটা ROSC হতে পারে — pulse দেখুন']}},

 {t:{en:'Shark-fin (obstruction)',bn:'হাঙরের পাখনা (obstruction)'},cls:'bad',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L48 90 C 70 84 96 50 130 34 L134 90 L162 90 C 184 84 210 50 244 34 L248 90 L292 90" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><text x="150" y="52" fill="${RD}" font-size="9">no sharp corner</text></svg>`,
  mean:{en:'The sharp upstroke and corner are lost — a slurred, sloping fin. Air is coming out unevenly.',bn:'খাড়া upstroke ও কোণ হারিয়ে যায় — ঢালু, পাখনার মতো। বাতাস অসমভাবে বেরোচ্ছে।'},
  cause:{en:['Bronchospasm (asthma / COPD)','Kinked or partially obstructed ETT','Secretions'],bn:['Bronchospasm (asthma / COPD)','Kinked বা আংশিক ব্লক ETT','Secretion']},
  act:{en:['Bronchodilators','Suction, check the tube for a kink','This is the capnography twin of a scooped flow–volume loop'],bn:['Bronchodilator','Suction, tube-এ kink দেখুন','এটা scooped flow–volume loop-এর capnography যমজ']}},

 {t:{en:'Curare cleft (patient effort)',bn:'Curare cleft (রোগীর effort)'},cls:'warn',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L50 90 L56 36 L96 32 L110 52 L124 32 L150 30 L152 90 L182 90 L188 36 L228 32 L242 52 L256 32 L282 30 L284 90" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><line x1="110" y1="52" x2="122" y2="66" stroke="${RD}" stroke-width="1.2"/><text x="126" y="70" fill="${RD}" font-size="8">cleft</text></svg>`,
  mean:{en:'A notch dipping down in the middle of the plateau — the patient took a breath against the ventilator.',bn:'Plateau-র মাঝে নিচের দিকে একটা খাঁজ — রোগী ভেন্টের বিরুদ্ধে শ্বাস নিয়েছে।'},
  cause:{en:['Spontaneous effort during a mandatory breath','Neuromuscular blockade wearing off'],bn:['Mandatory breath-এর সময় spontaneous effort','Neuromuscular blockade কেটে যাচ্ছে']},
  act:{en:['Often just means the patient is waking — reassess sedation/paralysis need','Not itself dangerous; a sign, not a crisis'],bn:['প্রায়ই মানে রোগী জাগছে — sedation/paralysis দরকার পুনর্বিবেচনা','নিজে বিপজ্জনক নয়; সংকেত, সংকট নয়']}},

 {t:{en:'Rising baseline',bn:'Baseline উঠে যাওয়া'},cls:'warn',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 78 L44 78 L50 36 L96 32 L98 78 L120 78 L126 36 L172 32 L174 78 L196 78 L202 36 L248 32 L250 78 L292 78" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><line x1="20" y1="78" x2="292" y2="78" stroke="${RD}" stroke-width="1" stroke-dasharray="3 3"/><text x="24" y="74" fill="${RD}" font-size="8">baseline &gt; 0</text></svg>`,
  mean:{en:'The waveform never returns to zero between breaths — inspired CO₂ is above zero.',bn:'Breath-এর মাঝে রেখা শূন্যে ফেরে না — inspired CO₂ শূন্যের উপরে।'},
  cause:{en:['Rebreathing — exhausted CO₂ absorber (soda lime)','Faulty expiratory valve','Inadequate fresh gas flow'],bn:['Rebreathing — CO₂ absorber (soda lime) শেষ','Expiratory valve নষ্ট','পর্যাপ্ত fresh gas flow নেই']},
  act:{en:['Change the CO₂ absorber','Check the expiratory valve and circuit','Increase fresh gas flow'],bn:['CO₂ absorber বদলান','Expiratory valve ও circuit দেখুন','Fresh gas flow বাড়ান']}},

 {t:{en:'Prolonged / sloping phase III',bn:'দীর্ঘ / ঢালু phase III'},cls:'info',
  svg:`<svg viewBox="0 0 300 110"><line x1="20" y1="90" x2="292" y2="90" stroke="${AX}" stroke-width="1.2"/><path d="M20 90 L50 90 L56 50 L110 34 L140 28 L142 90 L172 90 L178 50 L232 34 L262 28 L264 90 L292 90" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><text x="96" y="34" fill="${GY}" font-size="8">upsloping III</text></svg>`,
  mean:{en:'Phase III (the plateau) slopes upward instead of being flat, and expiration is prolonged.',bn:'Phase III (plateau) সমান না হয়ে উপরের দিকে ঢালু, আর expiration দীর্ঘ।'},
  cause:{en:['Mild obstruction / uneven emptying (COPD)','A less extreme version of the shark-fin'],bn:['মৃদু obstruction / অসম emptying (COPD)','Shark-fin-এর কম চরম রূপ']},
  act:{en:['Reassess for bronchospasm','Note: EtCO₂ may then under-read true PaCO₂ (bigger gradient)'],bn:['Bronchospasm আবার দেখুন','মনে রাখুন: তখন EtCO₂ আসল PaCO₂-র চেয়ে কম দেখাতে পারে (বড় gradient)']}},
];
function renderCapno(){
  const n=$('capnoNormal'); if(n){
    n.innerHTML=`<div class="capnormal"><div class="wsvg">${CAP_NORMAL}</div>
      <div class="capnote">${T('<b>Normal trace.</b> Phase I: dead-space gas, no CO₂ (baseline). Phase II: sharp rise as alveolar gas arrives. Phase III: the alveolar plateau — its end point is <b>EtCO₂</b>, normally 35–45 mmHg and a few mmHg below PaCO₂. Then a sharp drop as the next breath washes it out. A normal capnogram confirms the tube is in the airway AND that there is circulation carrying CO₂ to the lungs.','<b>স্বাভাবিক রেখা।</b> Phase I: dead-space গ্যাস, CO₂ নেই (baseline)। Phase II: alveolar গ্যাস আসায় খাড়া ওঠা। Phase III: alveolar plateau — এর শেষ বিন্দুই <b>EtCO₂</b>, স্বাভাবিক ৩৫–৪৫ mmHg, PaCO₂-র চেয়ে কয়েক mmHg কম। তারপর পরের breath-এ খাড়া নেমে যাওয়া। স্বাভাবিক capnogram নিশ্চিত করে tube airway-তে আছে এবং CO₂ ফুসফুসে পৌঁছানোর মতো circulation আছে।')}</div></div>`;
  }
  const g=$('capnoTiles'); if(g){ g.innerHTML='';
    CAPNO.forEach((c,i)=>{
      const t=el('button','tile');
      t.innerHTML=`<div class="wsvg">${c.svg}</div><div class="tt">${T(c.t.en,c.t.bn)}</div>`;
      t.onclick=()=>{
        $('modalBody').innerHTML=`<h3>${T(c.t.en,c.t.bn)}</h3><div class="wsvg" style="margin:6px 0 14px">${c.svg}</div>
          <div class="mblock"><h4>${T('WHAT IT MEANS','মানে')}</h4><p style="font-size:14px;margin:0">${T(c.mean.en,c.mean.bn)}</p></div>
          <div class="mblock"><h4>${T('CAUSES','কারণ')}</h4>${list(T(c.cause.en,c.cause.bn))}</div>
          <div class="mblock"><h4>${T('WHAT TO DO','করণীয়')}</h4>${list(T(c.act.en,c.act.bn))}</div>`;
        openModal();
      };
      g.appendChild(t);
    });
  }
}

/* ===================================================================
   LEARN / NOTES  — the core theory, bedside-ready
   =================================================================== */
/* labelled waveform figures reused in the Learn modals.
   fig(svgInner, captionEN, captionBN) wraps one captioned figure;
   figs(...) lays several side by side. */
function fig(inner,capEn,capBn){
  return `<figure class="lfig"><div class="lfigsvg">${inner}</div><figcaption>${T(capEn,capBn)}</figcaption></figure>`;
}
function figrow(...items){return `<div class="lfigrow">${items.join('')}</div>`;}
// --- P–V loops ---
const PV_NORMAL=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M32 82 C 48 70 70 46 96 30 C 112 20 124 16 136 14" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M136 14 C 118 26 98 42 76 56 C 56 70 40 78 32 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><text x="140" y="94" fill="${GY}" font-size="9" text-anchor="end">Paw→</text></svg>`;
const PV_FLAT=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M32 82 C 48 70 70 46 96 30 C 112 20 124 16 136 14" fill="none" stroke="${GY}" stroke-width="1.5" opacity=".45" stroke-dasharray="3 3"/><path d="M32 82 C 56 78 88 68 136 54" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M136 54 C 96 66 58 78 32 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/></svg>`;
const PV_FAT=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M32 82 C 38 56 56 28 136 16" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M136 16 C 96 40 62 74 32 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/></svg>`;
const PV_BEAK=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M32 82 C 46 68 62 42 84 28 C 100 19 120 15 142 14" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M142 14 C 118 18 100 26 84 38 C 62 56 44 74 32 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><path d="M96 10 L 126 10" stroke="${RD}" stroke-width="1.6"/><text x="92" y="14" font-size="9" fill="${RD}" text-anchor="end">beak</text></svg>`;
const PV_LEAK=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M32 82 C 48 70 70 46 96 30 C 112 20 124 16 136 14" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M136 14 C 118 26 98 38 76 46 C 58 52 42 55 33 56" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><line x1="33" y1="56" x2="33" y2="82" stroke="${RD}" stroke-width="1.4" stroke-dasharray="3 3"/><text x="40" y="70" font-size="9" fill="${RD}">leak</text></svg>`;
const PV_LIP=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M28 82 C 40 80 50 76 58 68 C 76 50 100 28 136 16" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M136 16 C 104 34 74 58 52 74 C 42 80 33 82 28 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><circle cx="58" cy="68" r="4.5" fill="none" stroke="${RD}" stroke-width="1.6"/><text x="66" y="60" font-size="9" fill="${RD}">LIP</text></svg>`;
const PV_RECT=`<svg viewBox="0 0 150 100"><line x1="18" y1="84" x2="144" y2="84" stroke="${AX}" stroke-width="1"/><line x1="18" y1="8" x2="18" y2="84" stroke="${AX}" stroke-width="1"/><path d="M34 82 C 36 60 42 40 56 30 C 76 18 108 16 130 16" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M130 16 C 128 34 126 48 124 54 C 100 58 60 62 40 66 C 36 72 34 78 34 82" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/></svg>`;
// --- F–V loops ---
const FV_NORMAL=`<svg viewBox="0 0 150 100"><line x1="16" y1="50" x2="144" y2="50" stroke="${AX}" stroke-width="1"/><line x1="16" y1="8" x2="16" y2="92" stroke="${AX}" stroke-width="1"/><path d="M22 50 C 25 22 32 14 44 13 C 82 11 116 28 134 48" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M134 50 C 139 78 134 88 128 88 C 90 84 46 62 22 50" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><text x="20" y="20" fill="${GY}" font-size="9">insp</text><text x="20" y="88" fill="${GY}" font-size="9">exp</text></svg>`;
const FV_SCOOP=`<svg viewBox="0 0 150 100"><line x1="16" y1="50" x2="144" y2="50" stroke="${AX}" stroke-width="1"/><line x1="16" y1="8" x2="16" y2="92" stroke="${AX}" stroke-width="1"/><path d="M22 50 C 25 22 32 14 44 13 C 82 11 116 28 134 48" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M134 50 C 139 74 134 82 128 82 C 100 74 60 58 22 50" fill="none" stroke="${GY}" stroke-width="1.5" opacity=".45" stroke-dasharray="3 3"/><path d="M134 50 C 139 74 134 82 128 82 C 108 66 70 54 22 50" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><text x="70" y="70" fill="${RD}" font-size="9">scoop</text></svg>`;
const FV_TRAP=`<svg viewBox="0 0 150 100"><line x1="16" y1="50" x2="144" y2="50" stroke="${AX}" stroke-width="1"/><line x1="16" y1="8" x2="16" y2="92" stroke="${AX}" stroke-width="1"/><path d="M22 50 C 25 22 32 14 44 13 C 82 11 116 28 134 48" fill="none" stroke="${G}" stroke-width="2.4" stroke-linecap="round"/><path d="M134 50 C 139 78 134 88 128 88 C 100 80 72 66 56 60" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linecap="round"/><line x1="56" y1="60" x2="56" y2="50" stroke="${RD}" stroke-width="1.6" stroke-dasharray="3 3"/><text x="60" y="46" font-size="9" fill="${RD}">cut</text></svg>`;
// --- scalars ---
const SC_PT=`<svg viewBox="0 0 150 74"><line x1="10" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1" stroke-dasharray="3 3"/><path d="M10 60 L24 60 L64 14 L68 26 L96 26" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M96 26 L100 60 L146 60" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/><text x="40" y="20" fill="${GY}" font-size="8">Ppeak/Pplat</text></svg>`;
const SC_FT=`<svg viewBox="0 0 150 74"><line x1="10" y1="38" x2="146" y2="38" stroke="${AX}" stroke-width="1"/><path d="M10 38 L24 38 L24 14 L70 14 L70 38" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M70 38 L74 64 C 86 56 100 42 118 39 C 128 38 138 38 146 38" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/></svg>`;
const SC_VT=`<svg viewBox="0 0 150 74"><line x1="10" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1"/><path d="M10 60 L24 60 L72 18" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M72 18 C 88 34 104 54 120 58 C 130 60 138 60 146 60" fill="none" stroke="${Y}" stroke-width="2.4"/></svg>`;
const SC_STARVE=`<svg viewBox="0 0 150 74"><line x1="10" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1" stroke-dasharray="3 3"/><path d="M24 60 L74 16" stroke="${GY}" stroke-width="1.3" stroke-dasharray="3 3"/><path d="M10 60 L24 60 C 40 52 52 42 60 30 C 66 22 70 18 74 16 L78 28 L104 28" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M104 28 L108 60 L146 60" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/><text x="26" y="34" fill="${RD}" font-size="8">caves in</text></svg>`;
const SC_AUTOPEEP=`<svg viewBox="0 0 150 74"><line x1="10" y1="52" x2="146" y2="52" stroke="${AX}" stroke-width="1"/><path d="M10 52 L24 52 L24 16 L54 16 L54 52" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M54 52 L58 68 C 68 64 76 58 82 56" fill="none" stroke="${Y}" stroke-width="2.4"/><line x1="82" y1="56" x2="82" y2="52" stroke="${RD}" stroke-width="1.6" stroke-dasharray="3 3"/><path d="M92 52 L92 16 L122 16 L122 52" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><text x="86" y="48" fill="${RD}" font-size="8">no zero</text></svg>`;
const SC_DOUBLE=`<svg viewBox="0 0 150 74"><line x1="10" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1" stroke-dasharray="3 3"/><path d="M10 60 L20 60 L44 16 L48 16" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M48 16 L52 44" stroke="${Y}" stroke-width="2.4"/><path d="M52 44 L74 14 L78 14" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M78 14 L82 60 L146 60" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/><text x="48" y="72" fill="${RD}" font-size="8">stacked</text></svg>`;
const SC_INEFF=`<svg viewBox="0 0 150 74"><line x1="10" y1="38" x2="146" y2="38" stroke="${AX}" stroke-width="1"/><path d="M10 38 L20 38 L20 14 L48 14 L48 38" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><path d="M48 38 L52 66 C 66 56 78 46 92 42 L104 40 L110 34 L116 40 C 126 38 134 38 140 38" fill="none" stroke="${Y}" stroke-width="2.4"/><circle cx="110" cy="35" r="5" fill="none" stroke="${RD}" stroke-width="1.6"/></svg>`;
const SC_SAW=`<svg viewBox="0 0 150 74"><line x1="10" y1="38" x2="146" y2="38" stroke="${AX}" stroke-width="1"/><path d="M10 38 L20 38 L20 16 L26 22 L32 14 L38 22 L44 16 L50 22 L56 16 L56 38" fill="none" stroke="${G}" stroke-width="2.2"/><path d="M56 38 L60 62 L66 54 L72 60 L80 50 L88 56 L98 46 L110 44 L122 40 L140 38" fill="none" stroke="${Y}" stroke-width="2.2"/></svg>`;

/* compact capnography figures for cross-reference */
const CP_NORMAL=`<svg viewBox="0 0 150 74"><line x1="12" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1"/><path d="M12 60 L34 60 L38 22 L70 20 L72 60 L94 60 L98 22 L130 20 L132 60 L146 60" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/></svg>`;
const CP_SHARK=`<svg viewBox="0 0 150 74"><line x1="12" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1"/><path d="M12 60 L30 60 C 46 56 66 34 90 20 L92 60 L108 60 C 124 56 140 40 146 32" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/><text x="70" y="34" fill="${RD}" font-size="8">shark-fin</text></svg>`;
const CP_FLAT=`<svg viewBox="0 0 150 74"><line x1="12" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1"/><path d="M12 60 L30 60 L34 22 L60 20 L62 60 L146 60" fill="none" stroke="${G}" stroke-width="2.4" stroke-linejoin="round"/><line x1="66" y1="60" x2="146" y2="60" stroke="${RD}" stroke-width="1.6" stroke-dasharray="3 3"/><text x="86" y="52" fill="${RD}" font-size="8">→ flat 0</text></svg>`;
const CP_RISE=`<svg viewBox="0 0 150 74"><line x1="12" y1="60" x2="146" y2="60" stroke="${AX}" stroke-width="1"/><path d="M12 60 L30 60 L34 40 L60 38 L62 60 L82 60 L86 32 L112 30 L114 60 L134 60 L138 24 L146 23" fill="none" stroke="${Y}" stroke-width="2.4" stroke-linejoin="round"/><text x="120" y="20" fill="${RD}" font-size="8">rising</text></svg>`;

/* ===================================================================
   CROSS-REFERENCE  — one problem seen in flow, capno and P–V loop
   =================================================================== */
const XREF=[
  {en:'Bronchospasm / obstruction',bn:'Bronchospasm / obstruction',
   flow:FV_SCOOP, flowc:{en:'F–V: scooped expiratory limb',bn:'F–V: scooped expiratory limb'},
   capno:CP_SHARK, capnoc:{en:'Capno: shark-fin (slurred upstroke)',bn:'Capno: shark-fin (ঢালু upstroke)'},
   loop:PV_FAT, loopc:{en:'P–V: fat, wide loop',bn:'P–V: মোটা, চওড়া loop'},
   note:{en:'Air leaves unevenly and slowly. The flow limb caves in, the capnogram loses its sharp corner, and the P–V loop fattens with the resistive gap. One physiology, three windows.',bn:'বাতাস অসমভাবে ধীরে বেরোয়। Flow limb দেবে যায়, capnogram-এর খাড়া কোণ হারায়, P–V loop resistive gap-এ মোটা হয়। এক physiology, তিন জানালা।'}},

  {en:'Auto-PEEP / air trapping',bn:'Auto-PEEP / air trapping',
   flow:SC_AUTOPEEP, flowc:{en:'Flow: expiratory flow cut off before zero',bn:'Flow: expiratory flow শূন্যের আগে কাটা'},
   capno:CP_SHARK, capnoc:{en:'Capno: obstructive slur (if from obstruction)',bn:'Capno: obstructive ঢাল (obstruction হলে)'},
   loop:PV_FAT, loopc:{en:'P–V: often fat (resistive), may not close',bn:'P–V: প্রায়ই মোটা (resistive), বন্ধ নাও হতে পারে'},
   note:{en:'The tell is on the flow trace — expiration never reaches zero before the next breath. Confirm with an expiratory hold. Fix = more time to exhale (lower RR, longer I:E).',bn:'মূল সংকেত flow trace-এ — পরের breath-এর আগে expiration শূন্যে পৌঁছায় না। Expiratory hold দিয়ে নিশ্চিত করুন। সমাধান = শ্বাস ছাড়ার বেশি সময় (RR কমান, I:E লম্বা)।'}},

  {en:'Leak / disconnection',bn:'Leak / disconnection',
   flow:FV_TRAP, flowc:{en:'Volume/flow: does not return to baseline',bn:'Volume/flow: baseline-এ ফেরে না'},
   capno:CP_FLAT, capnoc:{en:'Capno: sudden loss toward zero',bn:'Capno: হঠাৎ শূন্যের দিকে'},
   loop:PV_LEAK, loopc:{en:'P–V: loop does not close (open loop)',bn:'P–V: loop বন্ধ হয় না (open loop)'},
   note:{en:'Gas is escaping. The volume/flow trace and the P–V loop both fail to close; a big leak or disconnection collapses the capnogram. Check cuff, circuit, chest drain.',bn:'গ্যাস বেরোচ্ছে। Volume/flow trace আর P–V loop দুটোই বন্ধ হয় না; বড় leak বা disconnection-এ capnogram ধসে পড়ে। Cuff, circuit, chest drain দেখুন।'}},

  {en:'Falling cardiac output',bn:'Cardiac output কমা',
   flow:FV_NORMAL, flowc:{en:'Flow: often unchanged (lungs are fine)',bn:'Flow: প্রায়ই একই (ফুসফুস ঠিক)'},
   capno:CP_RISE, capnoc:{en:'Capno: EtCO₂ falls (less CO₂ delivered)',bn:'Capno: EtCO₂ পড়ে (কম CO₂ পৌঁছায়)'},
   loop:PV_NORMAL, loopc:{en:'P–V: unchanged',bn:'P–V: একই'},
   note:{en:'A pure circulation problem barely touches the flow or loop — but EtCO₂ falls because less CO₂ is carried to the lungs. Capnography catches what the mechanics miss.',bn:'বিশুদ্ধ circulation সমস্যা flow বা loop-এ প্রায় ছোঁয় না — কিন্তু EtCO₂ পড়ে কারণ কম CO₂ ফুসফুসে যায়। Mechanics যা মিস করে capnography তা ধরে।'}},

  {en:'Normal (for comparison)',bn:'স্বাভাবিক (তুলনার জন্য)',
   flow:FV_NORMAL, flowc:{en:'F–V: smooth exponential to zero',bn:'F–V: মসৃণ exponential শূন্যে'},
   capno:CP_NORMAL, capnoc:{en:'Capno: flat baseline, sharp corners, plateau',bn:'Capno: সমান baseline, খাড়া কোণ, plateau'},
   loop:PV_NORMAL, loopc:{en:'P–V: narrow, steep, closed',bn:'P–V: সরু, খাড়া, বন্ধ'},
   note:{en:'Keep this next to the others. Reading normal fast is what lets you spot abnormal fast.',bn:'এটা বাকিগুলোর পাশে রাখুন। দ্রুত normal চিনতে পারলেই দ্রুত abnormal ধরা যায়।'}},
];

const LEARN=[
 {en:'The big picture',bn:'পুরো ছবিটা',
  img:figrow(fig(PV_NORMAL,'P–V loop','P–V loop'),fig(FV_NORMAL,'F–V loop','F–V loop'),fig(SC_FT,'Scalar (flow–time)','Scalar (flow–time)')),
  sub:{en:'Loop vs scalar — what each answers',bn:'Loop বনাম scalar — কে কী বলে'},
  html:{
   en:`<h4>Two screens, two questions</h4>
   <ul><li>The <b>P–V loop</b> tells you <b>compliance and distension</b>.</li>
   <li>The <b>F–V loop</b> tells you <b>resistance, secretions and air trapping</b>.</li>
   <li>The <b>scalars (P/F/V–time)</b> tell you <b>time and synchrony</b> — when the patient wants a breath, when the machine gives it, and whether exhalation finishes.</li></ul>
   <p><b>Asynchrony is never seen on a loop</b> — only on the scalars. That is the real value of the waveform screen.</p>
   <h4>Colour key</h4>
   <p>Green = inspiration, yellow = expiration. Above the zero line = gas going in, below = gas coming out.</p>
   <h4>The habit that never fails</h4>
   <p>Before reading any shape, know three things: <b>the mode, the set VT/pressure, and whether the patient is making an effort.</b> Read those wrong and every interpretation is wrong.</p>`,
   bn:`<h4>দুই স্ক্রিন, দুই প্রশ্ন</h4>
   <ul><li><b>P–V loop</b> বলে <b>compliance আর distension</b>।</li>
   <li><b>F–V loop</b> বলে <b>resistance, secretion আর air trapping</b>।</li>
   <li><b>Scalar (P/F/V–time)</b> বলে <b>time আর synchrony</b> — রোগী কখন শ্বাস চাইছে, মেশিন কখন দিচ্ছে, শ্বাস ছাড়া শেষ হচ্ছে কি না।</li></ul>
   <p><b>Asynchrony কখনো loop-এ দেখা যায় না</b> — শুধু scalar-এ। এটাই waveform স্ক্রিনের আসল দাম।</p>
   <h4>রঙের নিয়ম</h4>
   <p>সবুজ = inspiration, হলুদ = expiration। Zero line-এর উপরে = ভেতরে ঢুকছে, নিচে = বেরোচ্ছে।</p>
   <h4>যে অভ্যাস কখনো ভুল হতে দেয় না</h4>
   <p>যেকোনো shape পড়ার আগে তিনটি জিনিস জানুন: <b>mode, set VT/pressure, আর রোগী effort দিচ্ছে কি না।</b> এই তিনটা ভুল পড়লে পুরো interpretation ভুল হবে।</p>`}},

 {en:'One problem, three windows',bn:'এক সমস্যা, তিন জানালা',
  xref:true,
  sub:{en:'The same pathology in flow, capnography and the P–V loop',bn:'একই রোগ flow, capnography ও P–V loop-এ'},
  intro:{en:'The same problem shows up differently in each trace. Seeing all three together makes the diagnosis unmistakable — and shows why capnography sometimes catches what the loops miss.',bn:'একই সমস্যা প্রতিটা trace-এ আলাদা দেখায়। তিনটা একসাথে দেখলে রোগ নির্ণয় নিশ্চিত হয় — আর বোঝা যায় কেন capnography মাঝে মাঝে এমন কিছু ধরে যা loop মিস করে।'}},

 {en:'The seven numbers (the foundation)',bn:'সাতটি সংখ্যা (সব হিসাবের ভিত্তি)',
  img:figrow(fig(SC_PT,'Ppeak vs Pplat','Ppeak বনাম Pplat'),fig(SC_AUTOPEEP,'Auto-PEEP: flow cut off','Auto-PEEP: flow কাটা'),fig(PV_NORMAL,'Slope = compliance','Slope = compliance')),
  sub:{en:'Pplat, PEEP, resistance, compliance, ΔP — without these, nothing else makes sense',bn:'Pplat, PEEP, resistance, compliance, ΔP — এগুলো ছাড়া বাকি কিছুই বোঝা যায় না'},
  html:{
   en:`<p>Every other reading is built from these. Learn them once and the whole ventilator opens up.</p>

   <h4>1 · Pplat — plateau pressure</h4>
   <p>Do an <b>inspiratory hold 0.3–0.5 s</b>; when flow stops, the pressure settles — that settled value is Pplat, the <b>true pressure inside the alveoli</b>.</p>
   <p><b>Why:</b> Ppeak has the pipe (resistance) mixed in; Pplat does not. So Pplat, not Ppeak, is the real cause of barotrauma. <b>Keep ≤ 30.</b></p>

   <h4>2 · Total PEEP</h4>
   <div class="lformula"><em>Total PEEP</em> = Set PEEP + Auto-PEEP <span class="fu">measured by an expiratory hold 3–5 s</span></div>
   <p><b>Why:</b> every calculation below uses <b>Total PEEP, not the set value</b> — hidden auto-PEEP would otherwise make them all wrong.</p>

   <h4>3 · Airway resistance (Raw)</h4>
   <div class="lformula"><em>Raw</em> = (Ppeak − Pplat) ÷ Flow(L/s) <span class="fu">flow 60 L/min = 1 L/s → Raw = Ppeak − Pplat</span></div>
   <p>Example: Ppeak 30, Pplat 22, flow 1 L/s → Raw = <b>8</b>. <b>Why:</b> high Raw = a pipe problem — secretions, plug, bronchospasm, kinked/bitten ETT. Normal <b>5–10</b>.</p>

   <h4>4 · Auto-PEEP (air trapping)</h4>
   <div class="lformula"><em>Auto-PEEP</em> = Total PEEP − Set PEEP</div>
   <p>On the flow trace the expiratory tail is <b>cut off before it reaches zero</b>. <b>Why:</b> it drops the blood pressure, blocks triggering, and risks barotrauma. Fix = more expiratory time (lower RR, I:E 1:3–1:5).</p>

   <h4>5 · Static compliance (the real one)</h4>
   <div class="lformula"><em>Cstat</em> = VT ÷ (Pplat − Total PEEP) <span class="fu">no resistance in it — pure lung softness</span></div>
   <p>Example: 420 ÷ (22 − 8) = <b>30 mL/cmH₂O</b>. Normal <b>50–80</b>; low in ARDS.</p>

   <h4>6 · Dynamic compliance</h4>
   <div class="lformula"><em>Cdyn</em> = VT ÷ (Ppeak − Total PEEP) <span class="fu">has resistance baked in — not true compliance</span></div>
   <p>Example: 420 ÷ (30 − 8) = <b>19</b>. <b>A big Cstat − Cdyn gap = a resistance problem</b>, because only Cdyn is dragged down by resistance.</p>

   <h4>7 · Driving pressure (ΔP)</h4>
   <div class="lformula"><em>ΔP</em> = Pplat − Total PEEP = VT ÷ Cstat <span class="fu">aim &lt; 15</span></div>
   <p>Example: 22 − 8 = <b>14</b>. <b>Why:</b> the strongest mortality signal in ARDS — if VT 6 mL/kg still gives ΔP 20, that VT is too big for this patient. Reverse it: <b>VT_max = Cstat × 15</b>.</p>

   <div class="lmnemonic"><b>The chain:</b> Ppeak = pipe + lung → Pplat = lung only (hold) → <b>Ppeak−Pplat = Raw</b> (÷flow) → <b>Pplat−TotalPEEP = ΔP</b> → <b>VT÷ΔP = Cstat</b> → <b>TotalPEEP−SetPEEP = Auto-PEEP</b>.</div>
   <p><b>Two rules before you measure anything:</b> the patient must be <b>passive</b> (effort makes Pplat lie), and take <b>Total PEEP with an expiratory hold</b>, never the set value. Get these two wrong and every number is wrong.</p>`,
   bn:`<p>বাকি সব রিডিং এগুলো থেকেই তৈরি। একবার শিখে ফেললে পুরো ভেন্টিলেটর খুলে যায়।</p>

   <h4>১ · Pplat — plateau pressure</h4>
   <p><b>Inspiratory hold ০.৩–০.৫ সেকেন্ড</b> দিন; flow থেমে গেলে চাপ যেখানে থিতু হয় সেটাই Pplat — <b>alveoli-র ভেতরের আসল চাপ</b>।</p>
   <p><b>কেন:</b> Ppeak-এ পাইপের বাধা (resistance) মেশানো, Pplat-এ নেই। তাই barotrauma-র আসল দোষী Pplat, Ppeak নয়। <b>≤ ৩০ রাখুন।</b></p>

   <h4>২ · Total PEEP</h4>
   <div class="lformula"><em>Total PEEP</em> = Set PEEP + Auto-PEEP <span class="fu">expiratory hold ৩–৫ সেকেন্ড দিয়ে মাপা</span></div>
   <p><b>কেন:</b> নিচের সব হিসাব <b>Total PEEP দিয়ে, set value নয়</b> — নইলে লুকানো auto-PEEP সব ভুল করে দেয়।</p>

   <h4>৩ · Airway resistance (Raw)</h4>
   <div class="lformula"><em>Raw</em> = (Ppeak − Pplat) ÷ Flow(L/s) <span class="fu">flow ৬০ L/min = ১ L/s → Raw = Ppeak − Pplat</span></div>
   <p>উদাহরণ: Ppeak ৩০, Pplat ২২, flow ১ L/s → Raw = <b>৮</b>। <b>কেন:</b> বেশি Raw = পাইপের সমস্যা — secretion, plug, bronchospasm, kinked/কামড়ানো ETT। স্বাভাবিক <b>৫–১০</b>।</p>

   <h4>৪ · Auto-PEEP (air trapping)</h4>
   <div class="lformula"><em>Auto-PEEP</em> = Total PEEP − Set PEEP</div>
   <p>Flow রেখায় expiratory লেজ <b>শূন্যে পৌঁছানোর আগেই কাটা পড়ে</b>। <b>কেন:</b> BP পড়ায়, trigger আটকায়, barotrauma-র ঝুঁকি বাড়ায়। সমাধান = বেশি expiratory time (RR কমান, I:E ১:৩–১:৫)।</p>

   <h4>৫ · Static compliance (আসলটা)</h4>
   <div class="lformula"><em>Cstat</em> = VT ÷ (Pplat − Total PEEP) <span class="fu">resistance নেই — শুধু ফুসফুসের নরমত্ব</span></div>
   <p>উদাহরণ: ৪২০ ÷ (২২ − ৮) = <b>৩০ mL/cmH₂O</b>। স্বাভাবিক <b>৫০–৮০</b>; ARDS-এ কম।</p>

   <h4>৬ · Dynamic compliance</h4>
   <div class="lformula"><em>Cdyn</em> = VT ÷ (Ppeak − Total PEEP) <span class="fu">resistance মেশানো — খাঁটি compliance নয়</span></div>
   <p>উদাহরণ: ৪২০ ÷ (৩০ − ৮) = <b>১৯</b>। <b>Cstat − Cdyn বড় ফাঁক = resistance-এর সমস্যা</b>, কারণ শুধু Cdyn-কেই resistance নিচে টানে।</p>

   <h4>৭ · Driving pressure (ΔP)</h4>
   <div class="lformula"><em>ΔP</em> = Pplat − Total PEEP = VT ÷ Cstat <span class="fu">লক্ষ্য &lt; ১৫</span></div>
   <p>উদাহরণ: ২২ − ৮ = <b>১৪</b>। <b>কেন:</b> ARDS-এ mortality-র সবচেয়ে শক্তিশালী সংকেত — VT ৬ mL/kg দিয়েও ΔP ২০ হলে ওই VT এই রোগীর জন্য বেশি। উল্টো হিসাব: <b>VT_max = Cstat × ১৫</b>।</p>

   <div class="lmnemonic"><b>শিকল:</b> Ppeak = পাইপ + ফুসফুস → Pplat = শুধু ফুসফুস (hold) → <b>Ppeak−Pplat = Raw</b> (÷flow) → <b>Pplat−TotalPEEP = ΔP</b> → <b>VT÷ΔP = Cstat</b> → <b>TotalPEEP−SetPEEP = Auto-PEEP</b>।</div>
   <p><b>মাপার আগে দুই নিয়ম:</b> রোগী <b>passive</b> হতে হবে (effort থাকলে Pplat মিথ্যা বলে), আর <b>Total PEEP নিতে হবে expiratory hold দিয়ে</b>, set value নয়। এই দুটো ভুল হলে প্রতিটা সংখ্যা ভুল।</p>`}},

 {en:'P–V loop: how to read it',bn:'P–V loop: কীভাবে পড়বেন',
  img:figrow(fig(PV_NORMAL,'Steep = good compliance','খাড়া = ভালো compliance'),fig(PV_FAT,'Fat = high resistance','মোটা = বেশি resistance'),fig(PV_BEAK,'Beak = overdistension','Beak = overdistension')),
  sub:{en:'Slope, width, and the two ends',bn:'হেলান, চওড়া, দুই মাথা'},
  html:{
   en:`<p>The loop turns counter-clockwise on a mandatory breath. Look at just three things:</p>
   <h4>1 · The slope (tilt) = compliance</h4>
   <p>Join the start and end points with an imaginary line. <b>Steep (toward vertical) = good compliance. Flat (tipped toward the pressure axis) = stiff lung.</b> Slope = VT ÷ (Pplat − PEEP).</p>
   <h4>2 · The width = resistance</h4>
   <p>The gap between the inspiratory and expiratory limbs. A <b>fat, wide loop = high resistance</b> — bronchospasm, secretions, a narrow or kinked ETT, a wet HME.</p>
   <h4>3 · The two ends</h4>
   <ul><li><b>Lower inflection point</b> (flat start, then a sudden steepening): alveoli stay shut below that pressure → PEEP is too low.</li>
   <li><b>Beaking / duck-bill</b> at the top (pressure rises, volume doesn't): <b>overdistension</b> → drop VT or driving pressure.</li></ul>`,
   bn:`<p>Mandatory breath-এ loop counterclockwise ঘোরে। মাত্র তিনটা জিনিস দেখুন:</p>
   <h4>১ · হেলান (slope) = compliance</h4>
   <p>শুরু আর শেষ বিন্দু কল্পনায় রেখা দিয়ে জোড়া লাগান। <b>খাড়া (vertical-এর দিকে) = ভালো compliance। শুয়ে পড়া (pressure অক্ষের দিকে) = stiff lung।</b> Slope = VT ÷ (Pplat − PEEP)।</p>
   <h4>২ · চওড়া (width) = resistance</h4>
   <p>Inspiratory আর expiratory limb-এর মাঝের ফাঁক। <b>মোটা-ফোলা loop = বেশি resistance</b> — bronchospasm, secretion, সরু/kinked ETT, ভেজা HME।</p>
   <h4>৩ · দুই মাথা</h4>
   <ul><li><b>Lower inflection point</b> (শুরুতে চ্যাপ্টা, তারপর হঠাৎ খাড়া): ওই চাপের নিচে alveoli বন্ধ থাকছে → PEEP কম।</li>
   <li>উপরে <b>beaking / পাখির ঠোঁট</b> (চাপ বাড়ছে, volume নয়): <b>overdistension</b> → VT বা driving pressure কমান।</li></ul>`}},

 {en:'P–V loop: disease patterns',bn:'P–V loop: কোন রোগে কী',
  img:figrow(fig(PV_FLAT,'Flat → ARDS/oedema','শোয়া → ARDS/oedema'),fig(PV_LEAK,'Open → leak','খোলা → leak'),fig(PV_LIP,'LIP → PEEP too low','LIP → PEEP কম'),fig(PV_RECT,'Rectangular → PC mode','আয়তাকার → PC mode')),
  sub:{en:'What each condition looks like',bn:'কোন রোগ কেমন দেখায়'},
  html:{
   en:`<ul>
   <li><b>Normal:</b> narrow, gently S-shaped, ~45° or steeper.</li>
   <li><b>ARDS / oedema / atelectasis / obesity / raised intra-abdominal pressure / chest-wall restriction:</b> the loop shifts right and <b>lies flat</b> — lots of pressure, little volume. Often a clear LIP. (Remember — a flat loop isn't always a stiff lung; abdomen and chest wall make the same shape. Oesophageal pressure or at least an abdominal exam separates them.)</li>
   <li><b>Asthma / COPD / secretions / partial ETT obstruction:</b> a <b>fat, wide loop</b>; compliance may be fine.</li>
   <li><b>Overdistension (VT or PEEP too high):</b> a <b>beak</b> at the top — the key signal in ARDS.</li>
   <li><b>Leak (cuff, BPF, chest drain):</b> the loop <b>doesn't close</b> — the expiratory limb ends above zero. The gap height is the leak volume.</li>
   <li><b>Patient effort / trigger:</b> a dip <b>to the left of the PEEP line</b> before the breath. A small notch is normal; a deep well means poor trigger sensitivity or auto-PEEP.</li>
   <li><b>Mode effect (not a disease, but the commonest error):</b> PC/PSV makes a <b>rectangular</b> loop — don't mistake it for beaking.</li></ul>`,
   bn:`<ul>
   <li><b>Normal:</b> সরু, হালকা S-আকৃতি, ~৪৫° বা তার বেশি।</li>
   <li><b>ARDS / oedema / atelectasis / স্থূলতা / বাড়তি intra-abdominal pressure / chest-wall restriction:</b> loop ডানে সরে গিয়ে <b>শুয়ে পড়ে</b> — অনেক চাপে অল্প volume। প্রায়ই স্পষ্ট LIP। (মনে রাখবেন — শোয়া loop মানেই stiff lung না; পেট আর chest wall একই চেহারা বানায়। Oesophageal pressure বা অন্তত abdominal exam আলাদা করে।)</li>
   <li><b>Asthma / COPD / secretion / partial ETT obstruction:</b> <b>মোটা-ফোলা loop</b>; compliance ঠিক থাকতে পারে।</li>
   <li><b>Overdistension (VT বা PEEP বেশি):</b> মাথায় <b>beak</b> — ARDS-এ মূল সংকেত।</li>
   <li><b>Leak (cuff, BPF, chest drain):</b> loop <b>বন্ধ হয় না</b> — expiratory limb শূন্যের উপরে শেষ। ফাঁকের উচ্চতাই leak volume।</li>
   <li><b>Patient effort / trigger:</b> breath-এর আগে <b>PEEP line-এর বামে</b> ডুব। ছোট notch normal; বড় গর্ত মানে trigger sensitivity খারাপ বা auto-PEEP।</li>
   <li><b>Mode-এর প্রভাব (রোগ নয়, তবে সবচেয়ে common ভুল):</b> PC/PSV <b>আয়তাকার</b> loop বানায় — beaking ভাববেন না।</li></ul>`}},

 {en:'F–V loop: how to read it',bn:'Flow–Volume loop: কীভাবে পড়বেন',
  img:figrow(fig(FV_NORMAL,'Normal','Normal'),fig(FV_SCOOP,'Scooped → obstruction','Scooped → obstruction'),fig(FV_TRAP,'Cut off → air trapping','কাটা → air trapping')),
  sub:{en:'The expiratory limb is the prize',bn:'Expiratory limb-ই আসল'},
  html:{
   en:`<h4>Inspiratory limb (top)</h4>
   <p>Its shape is mostly the mode — square = VC constant flow, a descending ramp = PC/PSV. A flat, cut-off inspiratory limb = upper-airway / ETT obstruction.</p>
   <h4>Expiratory limb (bottom) — the money</h4>
   <ul><li><b>Normal:</b> quick peak, then a smooth exponential back to zero flow at zero volume.</li>
   <li><b>Scooping</b> (concave tail curving inward): obstructive — bronchospasm, COPD, secretions. Compare the loop before and after a bronchodilator — a higher peak expiratory flow and less scooping means it worked. This is the most useful bedside use.</li>
   <li><b>Doesn't reach zero before the next breath:</b> <b>air trapping / auto-PEEP</b> → lengthen expiratory time, cut RR, bronchodilate.</li>
   <li><b>Doesn't return to the start (a volume gap):</b> leak.</li>
   <li><b>Sawtooth (both limbs):</b> secretions or condensate → suction, then look again.</li>
   <li><b>Peak expiratory flow suddenly drops:</b> kinked ETT, mucus plug, or the patient deteriorating.</li></ul>`,
   bn:`<h4>Inspiratory limb (উপরে)</h4>
   <p>এর আকৃতি মূলত mode বলে — square = VC constant flow, নামতে থাকা ramp = PC/PSV। চ্যাপ্টা ও কাটা inspiratory limb = upper-airway / ETT obstruction।</p>
   <h4>Expiratory limb (নিচে) — আসল দামি অংশ</h4>
   <ul><li><b>Normal:</b> দ্রুত peak, তারপর মসৃণ exponential — শূন্য volume-এ শূন্য flow।</li>
   <li><b>Scooping</b> (ভেতরে বাঁকা concave লেজ): obstructive — bronchospasm, COPD, secretion। Bronchodilator-এর আগে-পরে loop মিলিয়ে দেখুন — বেশি peak expiratory flow ও কম scooping মানে কাজ করেছে। এটাই সবচেয়ে কাজের বেড-সাইড ব্যবহার।</li>
   <li><b>পরের breath-এর আগে শূন্যে পৌঁছায় না:</b> <b>air trapping / auto-PEEP</b> → expiratory time বাড়ান, RR কমান, bronchodilator।</li>
   <li><b>শুরুতে ফেরে না (volume gap):</b> leak।</li>
   <li><b>করাতের দাঁত (দুই limb):</b> secretion বা condensate → suction করে আবার দেখুন।</li>
   <li><b>Peak expiratory flow হঠাৎ কমা:</b> ETT পেঁচানো, mucus plug, বা রোগীর অবনতি।</li></ul>`}},

 {en:'Compliance & driving pressure',bn:'Compliance ও driving pressure',
  img:figrow(fig(SC_PT,'Ppeak vs Pplat','Ppeak বনাম Pplat'),fig(PV_NORMAL,'Slope = compliance','Slope = compliance'),fig(PV_FLAT,'Flat = low compliance','শোয়া = কম compliance')),
  sub:{en:'The two numbers that matter most',bn:'সবচেয়ে জরুরি দুই সংখ্যা'},
  html:{
   en:`<p><b>Compliance = how soft the lung is. Driving pressure = how much the lung is stretched with each breath.</b> Know one and the other falls out.</p>
   <div class="lformula"><em>C_stat</em> = VT ÷ (Pplat − PEEP<sub>total</sub>) <span class="fu">mL/cmH₂O</span></div>
   <div class="lformula"><em>ΔP</em> = Pplat − PEEP<sub>total</sub> = VT ÷ C_stat <span class="fu">cmH₂O — aim &lt; 15</span></div>
   <div class="lformula"><em>Raw</em> = (Ppeak − Pplat) ÷ Flow(L/s) <span class="fu">cmH₂O/L/s</span></div>
   <p>Set flow to 60 L/min = 1 L/s and <b>Raw = Ppeak − Pplat</b> directly — the maths happens in your head.</p>
   <p><b>Dynamic compliance</b> = VT ÷ (Ppeak − PEEP) is <b>not</b> true compliance — it has resistance baked in. The gap between C_dyn and C_stat is the resistance story.</p>
   <p>The most useful inversion: <b>VT_max = C × 15</b> — the largest tidal volume that keeps ΔP under 15.</p>`,
   bn:`<p><b>Compliance = ফুসফুস কতটা নরম। Driving pressure = প্রতিটি breath-এ ফুসফুস কতটা টান খাচ্ছে।</b> একটা জানলে অন্যটা বেরিয়ে আসে।</p>
   <div class="lformula"><em>C_stat</em> = VT ÷ (Pplat − PEEP<sub>total</sub>) <span class="fu">mL/cmH₂O</span></div>
   <div class="lformula"><em>ΔP</em> = Pplat − PEEP<sub>total</sub> = VT ÷ C_stat <span class="fu">cmH₂O — লক্ষ্য &lt; 15</span></div>
   <div class="lformula"><em>Raw</em> = (Ppeak − Pplat) ÷ Flow(L/s) <span class="fu">cmH₂O/L/s</span></div>
   <p>Flow ৬০ L/min = ১ L/s সেট রাখলে <b>Raw = Ppeak − Pplat</b> সরাসরি — হিসাব মাথাতেই হয়ে যায়।</p>
   <p><b>Dynamic compliance</b> = VT ÷ (Ppeak − PEEP) আসল compliance <b>নয়</b> — এতে resistance মেশানো। C_dyn আর C_stat-এর ব্যবধানই resistance-এর গল্প।</p>
   <p>সবচেয়ে কাজের উল্টো হিসাব: <b>VT_max = C × ১৫</b> — ΔP ১৫-এর নিচে রাখে এমন সর্বোচ্চ tidal volume।</p>`}},

 {en:'Measuring correctly (4 steps + traps)',bn:'সঠিক মাপা (৪ ধাপ + ফাঁদ)',
  img:figrow(fig(SC_PT,'Inspiratory hold → Pplat','Inspiratory hold → Pplat'),fig(SC_STARVE,'Effort ruins Pplat','Effort থাকলে Pplat নষ্ট'),fig(SC_AUTOPEEP,'Exp hold → real PEEP','Exp hold → আসল PEEP')),
  sub:{en:'Where everyone goes wrong',bn:'যেখানে সবার ভুল হয়'},
  html:{
   en:`<h4>The 4 steps</h4>
   <ul><li><b>1 · Patient must be passive.</b> Any effort makes Pplat lie. VC, constant flow, deep sedation ± NMB.</li>
   <li><b>2 · Inspiratory hold 0.3–0.5 s</b> → where pressure settles is <b>Pplat</b>.</li>
   <li><b>3 · Expiratory hold 3–5 s</b> → <b>PEEP_total</b>. Don't assume set PEEP — auto-PEEP hides here. This is the step everyone skips.</li>
   <li><b>4 · Use exhaled VT</b> (not set VT — there may be a leak).</li></ul>
   <h4>The 5 traps</h4>
   <ul><li>Don't measure Pplat with effort present.</li>
   <li>Use PEEP_total, not set PEEP.</li>
   <li>Too short a pause overreads Pplat, underreads C.</li>
   <li>In PC mode, if flow hasn't hit zero, that peak isn't Pplat — confirm with a hold.</li>
   <li>In obesity / tight abdomen, a high Pplat isn't always a stiff lung — measure bladder pressure, and use oesophageal balloon if you can. These need <b>more</b> PEEP, not less.</li></ul>`,
   bn:`<h4>৪টি ধাপ</h4>
   <ul><li><b>১ · রোগী passive হতে হবে।</b> Effort থাকলে Pplat মিথ্যা বলে। VC, constant flow, গভীর sedation ± NMB।</li>
   <li><b>২ · Inspiratory hold ০.৩–০.৫ সেকেন্ড</b> → চাপ যেখানে থিতু হয় সেটাই <b>Pplat</b>।</li>
   <li><b>৩ · Expiratory hold ৩–৫ সেকেন্ড</b> → <b>PEEP_total</b>। Set PEEP ধরবেন না — auto-PEEP এখানে লুকায়। এই ধাপটাই সবাই বাদ দেয়।</li>
   <li><b>৪ · Exhaled VT নিন</b> (set VT নয় — leak থাকতে পারে)।</li></ul>
   <h4>৫টি ফাঁদ</h4>
   <ul><li>Effort থাকলে Pplat মাপবেন না।</li>
   <li>Set PEEP নয়, PEEP_total।</li>
   <li>ছোট pause Pplat বেশি, C কম দেখায়।</li>
   <li>PC mode-এ flow শূন্যে না নামলে ওই peak = Pplat নয় — hold দিয়ে নিশ্চিত হোন।</li>
   <li>স্থূল / টানটান পেটে বেশি Pplat মানেই stiff lung নয় — bladder pressure মাপুন, পারলে oesophageal balloon। এদের PEEP <b>বেশি</b> লাগে, কম নয়।</li></ul>`}},

 {en:'Sudden deterioration — DOPES',bn:'হঠাৎ অবনতি — DOPES',
  img:figrow(fig(SC_PT,'Both P↑ → lung/PTX','দুটো P↑ → lung/PTX'),fig(SC_SAW,'Sawtooth → secretions','করাতের দাঁত → secretion'),fig(SC_AUTOPEEP,'No zero → stacking','শূন্য নয় → stacking')),
  sub:{en:'The 30-second emergency drill',bn:'৩০ সেকেন্ডের জরুরি ড্রিল'},
  html:{
   en:`<div class="lmnemonic"><b>D</b> Displacement · <b>O</b> Obstruction · <b>P</b> Pneumothorax · <b>E</b> Equipment · <b>S</b> Stacking (auto-PEEP)</div>
   <ul><li><b>D — Displacement:</b> tube moved or in a mainstem. Check depth, bilateral air entry.</li>
   <li><b>O — Obstruction:</b> plug, kink, biting. Pass a suction catheter.</li>
   <li><b>P — Pneumothorax:</b> sudden Ppeak↑, one-sided air entry, hypotension.</li>
   <li><b>E — Equipment:</b> vent, circuit, O₂ supply, valve.</li>
   <li><b>S — Stacking:</b> auto-PEEP. Disconnect and let them fully exhale.</li></ul>
   <p><b>The fastest test:</b> take them off the vent and bag by hand — in two breaths you know whether the problem is the machine or the patient.</p>`,
   bn:`<div class="lmnemonic"><b>D</b> Displacement · <b>O</b> Obstruction · <b>P</b> Pneumothorax · <b>E</b> Equipment · <b>S</b> Stacking (auto-PEEP)</div>
   <ul><li><b>D — Displacement:</b> tube সরে গেছে বা mainstem-এ। Depth ও দুই পাশের air entry দেখুন।</li>
   <li><b>O — Obstruction:</b> plug, kink, কামড়। Suction catheter নামান।</li>
   <li><b>P — Pneumothorax:</b> হঠাৎ Ppeak↑, একদিকে air entry, hypotension।</li>
   <li><b>E — Equipment:</b> vent, circuit, O₂ supply, valve।</li>
   <li><b>S — Stacking:</b> auto-PEEP। Circuit খুলে পুরোপুরি শ্বাস ছাড়তে দিন।</li></ul>
   <p><b>দ্রুততম পরীক্ষা:</b> ভেন্ট থেকে খুলে হাতে bag করুন — দুই breath-এই বোঝা যায় সমস্যা মেশিনে না রোগীতে।</p>`}},

 {en:'The 10-second bedside routine',bn:'বেডসাইডে ১০ সেকেন্ডের রুটিন',
  img:figrow(fig(SC_DOUBLE,'Double trigger','Double trigger'),fig(SC_INEFF,'Ineffective effort','Ineffective effort'),fig(SC_VT,'Volume back to zero?','Volume শূন্যে ফেরে?')),
  sub:{en:'Same order, every time',bn:'প্রতিবার একই ক্রমে'},
  html:{
   en:`<p>Run these in the same order and you'll never miss the big things:</p>
   <div class="lkey"><span class="lk">Loop steep or flat?</span><span>→ compliance</span></div>
   <div class="lkey"><span class="lk">Fat or narrow?</span><span>→ resistance</span></div>
   <div class="lkey"><span class="lk">A beak on top?</span><span>→ drop VT / ΔP</span></div>
   <div class="lkey"><span class="lk">Loop closes?</span><span>→ if not, leak</span></div>
   <div class="lkey"><span class="lk">Expiratory tail scooped?</span><span>→ bronchodilator</span></div>
   <div class="lkey"><span class="lk">Expiratory flow reach zero?</span><span>→ if not, auto-PEEP</span></div>
   <div class="lkey"><span class="lk">Sawtooth?</span><span>→ suction</span></div>
   <div class="lkey"><span class="lk">Dip to the left at the start?</span><span>→ effort / trigger</span></div>
   <h4>The shortcut mantra</h4>
   <p>Flow won't reach zero → a <b>time</b> problem (auto-PEEP). Volume won't reach zero → a <b>leak</b>. Peak−Plateau wide → the <b>pipe</b>. Both high, gap narrow → the <b>lung</b>. Pressure line caves in → the patient is <b>hungry, raise the flow</b>. A notch in expiration → the patient <b>wants a breath and isn't getting it</b>.</p>
   <p><b>Most important of all:</b> it's not the absolute shape that diagnoses — it's the <b>change</b>. Freeze the screen before every intervention and compare afterwards.</p>`,
   bn:`<p>এগুলো একই ক্রমে চালান, বড় জিনিস কখনো মিস হবে না:</p>
   <div class="lkey"><span class="lk">Loop খাড়া না শোয়া?</span><span>→ compliance</span></div>
   <div class="lkey"><span class="lk">মোটা না সরু?</span><span>→ resistance</span></div>
   <div class="lkey"><span class="lk">মাথায় beak?</span><span>→ VT / ΔP কমান</span></div>
   <div class="lkey"><span class="lk">Loop বন্ধ হয়?</span><span>→ না হলে leak</span></div>
   <div class="lkey"><span class="lk">Expiratory লেজ scooped?</span><span>→ bronchodilator</span></div>
   <div class="lkey"><span class="lk">Exp flow শূন্যে ফেরে?</span><span>→ না হলে auto-PEEP</span></div>
   <div class="lkey"><span class="lk">করাতের দাঁত?</span><span>→ suction</span></div>
   <div class="lkey"><span class="lk">শুরুতে বামে ডুব?</span><span>→ effort / trigger</span></div>
   <h4>শর্টকাট মন্ত্র</h4>
   <p>Flow শূন্যে ফেরে না → <b>time</b>-এর সমস্যা (auto-PEEP)। Volume শূন্যে ফেরে না → <b>leak</b>। Peak−Plateau চওড়া → <b>পাইপ</b>। দুটোই উঁচু, ব্যবধান সরু → <b>ফুসফুস</b>। চাপের রেখা দেবে যায় → রোগী <b>ক্ষুধার্ত, flow বাড়ান</b>। Exp-এ খাঁজ → রোগী <b>চাইছে, পাচ্ছে না</b>।</p>
   <p><b>সবচেয়ে বড় কথা:</b> absolute চেহারা নয়, <b>পরিবর্তনটাই</b> রোগ নির্ণয় করে। প্রতিটি intervention-এর আগে screen freeze করে পরে মিলিয়ে দেখুন।</p>`}},

 {en:'Ventilator modes (incl. APRV)',bn:'ভেন্টিলেটর মোড (APRV সহ)',
  sub:{en:'Volume vs pressure, SIMV, PSV, PRVC, APRV — when and how',bn:'Volume বনাম pressure, SIMV, PSV, PRVC, APRV — কখন ও কীভাবে'},
  html:{
   en:`<p>A mode is just <b>what the ventilator guarantees</b> (a volume or a pressure) and <b>who triggers</b> the breath.</p>
   <h4>Volume control (VC / VC-AC)</h4>
   <p>You set the VT; pressure varies. <b>Guarantees minute ventilation</b>, but pressure can spike if the lung stiffens. Flow is square. First choice for most — ARDS, metabolic acidosis where you must control MV.</p>
   <h4>Pressure control (PC / PC-AC)</h4>
   <p>You set the pressure; VT varies. <b>Caps the pressure</b> (safer for a leaky/stiff lung), decelerating flow gives good distribution — but VT falls if compliance drops, so watch the exhaled VT. Good for ARDS, paediatrics, big leaks.</p>
   <h4>PRVC (dual control)</h4>
   <p>Set a target VT; the vent delivers it at the <b>lowest pressure</b>, adjusting breath to breath. Tries to give the best of both — but it can drop support just when the patient wants more, so don't trust it blindly in a struggling patient.</p>
   <h4>SIMV</h4>
   <p>Mandatory breaths + the patient's own spontaneous breaths (often pressure-supported). Historically used for weaning; modern evidence favours a straight PSV trial instead.</p>
   <h4>PSV (pressure support)</h4>
   <p>Every breath is patient-triggered; the vent adds a set pressure. No backup rate — the patient must have drive. <b>The workhorse of weaning</b> (PS 5–8, PEEP 5).</p>
   <h4>APRV — the one that confuses everyone</h4>
   <p>Think of it as <b>CPAP at a high pressure with brief releases</b>. Four settings:</p>
   <ul><li><b>P-high</b> — the high CPAP level (recruits, holds the lung open). Often 25–30.</li>
   <li><b>T-high</b> — how long you stay at P-high (most of the cycle, e.g. 4–6 s).</li>
   <li><b>P-low</b> — usually set to 0 (maximises the release flow).</li>
   <li><b>T-low</b> — the brief release, timed off the expiratory flow (stop at ~50–75% of peak expiratory flow, often 0.5–0.8 s) so gas doesn't fully escape — that residual keeps the lung open (auto-PEEP by design).</li></ul>
   <p>Spontaneous breathing is allowed throughout. Good for recruitment in ARDS; dangerous if the patient can't tolerate the release or is severely obstructive (breath-stacking).</p>
   <div class="lmnemonic"><b>Quick pick:</b> control MV → VC. Cap pressure → PC. Weaning → PSV. Refractory ARDS recruitment → consider APRV (with experience).</div>`,
   bn:`<p>Mode মানে শুধু <b>ভেন্ট কী নিশ্চিত করে</b> (volume না pressure) আর <b>breath কে trigger করে</b>।</p>
   <h4>Volume control (VC / VC-AC)</h4>
   <p>আপনি VT সেট করেন; চাপ ওঠানামা করে। <b>Minute ventilation নিশ্চিত</b>, কিন্তু ফুসফুস শক্ত হলে চাপ লাফাতে পারে। Flow square। বেশিরভাগে প্রথম পছন্দ — ARDS, metabolic acidosis যেখানে MV নিয়ন্ত্রণ জরুরি।</p>
   <h4>Pressure control (PC / PC-AC)</h4>
   <p>আপনি চাপ সেট করেন; VT ওঠানামা করে। <b>চাপ সীমিত থাকে</b> (leaky/stiff ফুসফুসে নিরাপদ), decelerating flow ভালো distribution দেয় — তবে compliance পড়লে VT কমে, তাই exhaled VT দেখুন। ARDS, paediatrics, বড় leak-এ ভালো।</p>
   <h4>PRVC (dual control)</h4>
   <p>Target VT সেট করেন; ভেন্ট সেটা <b>সর্বনিম্ন চাপে</b> দেয়, breath ধরে ধরে সমন্বয় করে। দুটোর সেরা দিতে চায় — তবে রোগী যখন বেশি চায় তখনই support কমাতে পারে, তাই struggling রোগীতে অন্ধভাবে ভরসা নয়।</p>
   <h4>SIMV</h4>
   <p>Mandatory breath + রোগীর নিজের spontaneous breath (প্রায়ই pressure-supported)। আগে weaning-এ ব্যবহৃত; আধুনিক প্রমাণ সরাসরি PSV trial-কে এগিয়ে রাখে।</p>
   <h4>PSV (pressure support)</h4>
   <p>প্রতিটা breath রোগী trigger করে; ভেন্ট সেট চাপ যোগ করে। Backup rate নেই — রোগীর drive থাকতে হবে। <b>Weaning-এর মূল হাতিয়ার</b> (PS 5–8, PEEP 5)।</p>
   <h4>APRV — যেটা সবাইকে বিভ্রান্ত করে</h4>
   <p>ভাবুন <b>উঁচু চাপে CPAP, মাঝে সংক্ষিপ্ত release</b>। চারটা সেটিং:</p>
   <ul><li><b>P-high</b> — উঁচু CPAP স্তর (recruit করে, ফুসফুস খোলা রাখে)। প্রায়ই ২৫–৩০।</li>
   <li><b>T-high</b> — P-high-এ কতক্ষণ থাকবে (cycle-এর বেশিরভাগ, যেমন ৪–৬ সেকেন্ড)।</li>
   <li><b>P-low</b> — সাধারণত ০ (release flow সর্বোচ্চ করতে)।</li>
   <li><b>T-low</b> — সংক্ষিপ্ত release, expiratory flow দেখে timed (peak expiratory flow-এর ~৫০–৭৫%-এ থামান, প্রায়ই ০.৫–০.৮ সেকেন্ড) যাতে গ্যাস পুরো বেরিয়ে না যায় — ওই অবশিষ্টই ফুসফুস খোলা রাখে (ইচ্ছাকৃত auto-PEEP)।</li></ul>
   <p>সারাক্ষণ spontaneous breathing চলতে পারে। ARDS-এ recruitment-এ ভালো; রোগী release সহ্য করতে না পারলে বা severe obstructive হলে বিপজ্জনক (breath-stacking)।</p>
   <div class="lmnemonic"><b>দ্রুত বাছাই:</b> MV নিয়ন্ত্রণ → VC। চাপ সীমিত → PC। Weaning → PSV। Refractory ARDS recruitment → APRV ভাবুন (অভিজ্ঞতা নিয়ে)।</div>`}},

 {en:'Prone positioning',bn:'Prone positioning',
  sub:{en:'When, how long, and when to stop — ARDS',bn:'কখন, কতক্ষণ, কখন থামাবেন — ARDS'},
  html:{
   en:`<h4>When to prone</h4>
   <p>Moderate-to-severe ARDS with <b>P/F &lt; 150</b> on FiO₂ ≥ 0.6 and PEEP ≥ 5, once lung-protective settings are in place. Earlier is better — don't wait for rescue.</p>
   <h4>How long</h4>
   <p><b>At least 16 hours</b> per session (the PROSEVA protocol), then supinate and reassess. Repeat daily as long as it keeps helping.</p>
   <h4>Before you turn</h4>
   <ul><li>Secure the ETT — this is when tubes come out</li><li>Empty the stomach, pause feeds; eyes taped, padding for face/pressure points</li><li>Pre-oxygenate; plan lines and who holds the airway</li><li>Enough hands (usually 4–5 people)</li></ul>
   <h4>Judging response</h4>
   <p>A meaningful rise in P/F within an hour or two = a responder. Keep going. If oxygenation and CO₂ clearance clearly improve, that's your signal.</p>
   <h4>When to stop / abort</h4>
   <ul><li>P/F improves and stays up supine (success — you're done)</li><li>No response after adequate trials</li><li>Emergency: cardiac arrest, unplanned extubation, major instability, airway obstruction → supinate immediately</li></ul>
   <h4>Watch for</h4>
   <p>Facial and pressure-area oedema/ulcers, tube and line displacement, transient desaturation on turning, vomiting/aspiration. Contraindications: unstable spine, open abdomen, raised ICP, severe haemodynamic instability.</p>
   <div class="lmnemonic"><b>The number:</b> P/F &lt; 150 → prone ≥ 16 h. It lowers mortality in moderate-severe ARDS — one of the few things that does.</div>`,
   bn:`<h4>কখন prone করবেন</h4>
   <p>Moderate-to-severe ARDS, FiO₂ ≥ 0.6 ও PEEP ≥ 5-এ <b>P/F &lt; 150</b>, lung-protective setting দেওয়ার পর। আগেভাগে ভালো — rescue-র জন্য অপেক্ষা নয়।</p>
   <h4>কতক্ষণ</h4>
   <p>প্রতি session <b>অন্তত ১৬ ঘণ্টা</b> (PROSEVA protocol), তারপর supine করে পুনর্মূল্যায়ন। কাজ করলে প্রতিদিন পুনরাবৃত্তি।</p>
   <h4>ঘোরানোর আগে</h4>
   <ul><li>ETT সুরক্ষিত করুন — এই সময়েই tube বেরিয়ে যায়</li><li>পেট খালি, feed বন্ধ; চোখ tape, মুখ/pressure point-এ padding</li><li>Pre-oxygenate; line ও airway কে ধরবে ঠিক করুন</li><li>যথেষ্ট হাত (সাধারণত ৪–৫ জন)</li></ul>
   <h4>Response বোঝা</h4>
   <p>এক-দুই ঘণ্টায় P/F-এর উল্লেখযোগ্য বৃদ্ধি = responder। চালিয়ে যান। Oxygenation ও CO₂ clearance স্পষ্ট ভালো হলে সেটাই সংকেত।</p>
   <h4>কখন থামাবেন / abort</h4>
   <ul><li>P/F ভালো হয়ে supine-এও থাকে (সফল — শেষ)</li><li>যথেষ্ট চেষ্টার পরও response নেই</li><li>জরুরি: cardiac arrest, unplanned extubation, বড় instability, airway obstruction → সঙ্গে সঙ্গে supine</li></ul>
   <h4>খেয়াল রাখুন</h4>
   <p>মুখ ও pressure-area-র oedema/ulcer, tube ও line সরে যাওয়া, ঘোরানোর সময় সাময়িক desaturation, বমি/aspiration। Contraindication: unstable spine, open abdomen, raised ICP, severe haemodynamic instability।</p>
   <div class="lmnemonic"><b>সংখ্যাটা:</b> P/F &lt; 150 → prone ≥ ১৬ ঘণ্টা। Moderate-severe ARDS-এ mortality কমায় — যে অল্প কয়েকটা জিনিস কমায়, তার একটা।</div>`}},
];
function renderLearn(){
  const g=$('learnTiles');if(!g)return;g.innerHTML='';
  LEARN.forEach((l,i)=>{
    const b=el('button','lcard lc'+(i%8));
    b.innerHTML=`<div class="lnum">${String(i+1).padStart(2,'0')}</div>
      <h3>${T(l.en,l.bn)}</h3><p>${T(l.sub.en,l.sub.bn)}</p>
      <div class="larrow"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"><path d="M5 12h14M13 6l6 6-6 6"/></svg></div>`;
    b.onclick=()=>{
      if(l.xref){
        let blocks=XREF.map(x=>`<div class="xrefblock">
          <div class="xreftitle">${T(x.en,x.bn)}</div>
          <div class="xrefrow">
            <figure class="lfig"><div class="lfigsvg">${x.flow}</div><figcaption>${T(x.flowc.en,x.flowc.bn)}</figcaption></figure>
            <figure class="lfig"><div class="lfigsvg">${x.capno}</div><figcaption>${T(x.capnoc.en,x.capnoc.bn)}</figcaption></figure>
            <figure class="lfig"><div class="lfigsvg">${x.loop}</div><figcaption>${T(x.loopc.en,x.loopc.bn)}</figcaption></figure>
          </div>
          <p class="xrefnote">${T(x.note.en,x.note.bn)}</p>
        </div>`).join('');
        $('modalBody').innerHTML=`<h3>${T(l.en,l.bn)}</h3><div class="mtag">${T(l.sub.en,l.sub.bn)}</div>
          <p class="lbody" style="margin-bottom:6px">${T(l.intro.en,l.intro.bn)}</p>
          <div class="xrefhead"><span>Flow</span><span>Capno</span><span>P–V loop</span></div>
          ${blocks}`;
        openModal();
        return;
      }
      const imgHtml = l.img ? `<div class="lfigwrap">${l.img}</div>` : '';
      $('modalBody').innerHTML=`<h3>${T(l.en,l.bn)}</h3><div class="mtag">${T(l.sub.en,l.sub.bn)}</div>${imgHtml}<div class="lbody">${T(l.html.en,l.html.bn)}</div>`;
      openModal();
    };
    g.appendChild(b);
  });
}

/* ===================================================================
   INITIAL SETUP WIZARD
   =================================================================== */
let wzSexV='M', wzPick=null;
const WZ=[
  {id:'ards',en:'ARDS',bn:'ARDS',den:'stiff, hypoxic',dbn:'stiff, hypoxic',
   vt:6,vtNote:{en:'4–6 if severe',bn:'severe হলে 4–6'},rr:'18–22',peep:'10–12',fio2:'start 100%, wean',ie:'1:2',
   notes:{en:['Target Pplat ≤ 30, driving pressure < 15','Titrate PEEP to best compliance; prone if P/F < 150','Permissive hypercapnia is fine, keep pH > 7.2'],bn:['লক্ষ্য Pplat ≤ 30, driving pressure < 15','সেরা compliance-এ PEEP titrate; P/F < 150 হলে prone','Permissive hypercapnia চলে, pH > 7.2 রাখুন']}},
  {id:'copd',en:'COPD / Asthma',bn:'COPD / Asthma',den:'obstructive',dbn:'obstructive',
   vt:7,rr:'10–12',peep:'5 (or ⅔ auto-PEEP)',fio2:'lowest for SpO₂≥92%',ie:'1:3 to 1:5',
   notes:{en:['The enemy is time — give a long expiration','Low RR, high inspiratory flow to lengthen Te','Watch expiratory flow return to zero; treat bronchospasm'],bn:['শত্রু time — লম্বা expiration দিন','কম RR, বেশি inspiratory flow যাতে Te বাড়ে','Expiratory flow শূন্যে ফেরে কিনা দেখুন; bronchospasm treat করুন']}},
  {id:'normal',en:'Normal lungs',bn:'স্বাভাবিক ফুসফুস',den:'e.g. post-op, GCS',dbn:'যেমন post-op, GCS',
   vt:8,rr:'12–14',peep:'5',fio2:'40%',ie:'1:2',
   notes:{en:['Standard lung-protective settings','Wean sedation and screen for weaning early'],bn:['Standard lung-protective setting','Sedation কমান, early weaning screen করুন']}},
  {id:'neuro',en:'Brain injury / ICP',bn:'Brain injury / ICP',den:'protect the brain',dbn:'মস্তিষ্ক রক্ষা',
   vt:7,rr:'14–16 (to PaCO₂ 35–40)',peep:'5–8',fio2:'keep PaO₂ > 100',ie:'1:2',
   notes:{en:['Tight normocapnia: PaCO₂ 35–40','Avoid hypoxia and hypotension absolutely','Head up 30°; brief hyperventilation only for herniation'],bn:['কড়া normocapnia: PaCO₂ 35–40','Hypoxia ও hypotension একেবারেই এড়ান','Head up 30°; শুধু herniation-এ সংক্ষিপ্ত hyperventilation']}},
  {id:'metabolic',en:'Metabolic acidosis',bn:'Metabolic acidosis',den:'match their MV',dbn:'MV মেলান',
   vt:6,rr:'high — match pre-intubation MV',peep:'5',fio2:'as needed',ie:'1:2',
   notes:{en:['Do NOT let CO₂ rise — they were compensating','Match or exceed their pre-tube minute ventilation','Sedation/paralysis can crash the pH — be ready'],bn:['CO₂ বাড়তে দেবেন না — তারা compensate করছিল','Intubation-পূর্ব minute ventilation মেলান বা বেশি দিন','Sedation/paralysis pH ধসাতে পারে — প্রস্তুত থাকুন']}},
  {id:'obese',en:'Obese',bn:'স্থূল',den:'chest-wall load',dbn:'chest-wall load',
   vt:6,vtNote:{en:'on height, not weight',bn:'উচ্চতায়, ওজনে নয়'},rr:'14–18',peep:'10–15',fio2:'start high',ie:'1:2',
   notes:{en:['Set VT on PBW (height), never actual weight','Higher PEEP to hold the lung open; recruit after suctioning','Nurse head-up / reverse-Trendelenburg'],bn:['VT PBW (উচ্চতা) দেখে, প্রকৃত ওজনে নয়','ফুসফুস খোলা রাখতে বেশি PEEP; suction-এর পর recruit','Head-up / reverse-Trendelenburg রাখুন']}},
];
$('wzSex').querySelectorAll('button').forEach(b=>b.onclick=()=>{
  $('wzSex').querySelectorAll('button').forEach(x=>x.classList.remove('on'));
  b.classList.add('on');wzSexV=b.dataset.v;runWizard();
});
function renderWzPick(){
  const g=$('wzPickGrid');if(!g)return;g.innerHTML='';
  WZ.forEach(w=>{
    const b=el('button','wzopt'+(wzPick===w.id?' on':''));
    b.innerHTML=`<div class="wzt">${T(w.en,w.bn)}</div><div class="wzd">${T(w.den,w.dbn)}</div>`;
    b.onclick=()=>{wzPick=w.id;renderWzPick();runWizard();};
    g.appendChild(b);
  });
}
function runWizard(){
  const ht=num($('wzHt').value);
  if(!wzPick){$('wzResult').innerHTML=`<div style="color:var(--ink3);font-size:13px;padding:6px 0">${T('Pick a clinical picture above.','উপরে একটা অবস্থা বাছুন।')}</div>`;$('wzCalls').innerHTML='';return;}
  const w=WZ.find(x=>x.id===wzPick);
  let pbw=null,vtLo=null,vtHi=null,vtTarget=null;
  if(ht!=null){pbw=(wzSexV==='F'?45.5:50)+0.91*(ht-152.4);if(pbw<0)pbw=null;}
  if(pbw){vtTarget=Math.round(pbw*w.vt/10)*10; vtLo=Math.round(pbw*4/10)*10; vtHi=Math.round(pbw*8/10)*10;}
  let h='';
  h+=`<div class="wzset"><span class="wl">${T('Tidal volume','Tidal volume')}</span><span class="wv">${vtTarget?vtTarget+' mL':w.vt+' mL/kg'}<small>${w.vt} mL/kg PBW${w.vtNote?' · '+T(w.vtNote.en,w.vtNote.bn):''}</small></span></div>`;
  if(pbw) h+=`<div class="wzset"><span class="wl">PBW</span><span class="wv">${r1(pbw)} kg<small>${T('range','range')} ${vtLo}–${Math.round(pbw*8/10)*10} mL (4–8/kg)</small></span></div>`;
  h+=`<div class="wzset"><span class="wl">${T('Resp. rate','Resp. rate')}</span><span class="wv">${w.rr}<small>/min</small></span></div>`;
  h+=`<div class="wzset"><span class="wl">PEEP</span><span class="wv">${w.peep}<small>cmH₂O</small></span></div>`;
  h+=`<div class="wzset"><span class="wl">FiO₂</span><span class="wv" style="font-size:15px">${w.fio2}</span></div>`;
  h+=`<div class="wzset"><span class="wl">I:E</span><span class="wv">${w.ie}</span></div>`;
  $('wzResult').innerHTML=h;
  let c=[callBox('info','✓',T(`<b>${w.en} — starting point.</b> Mode: volume control or pressure control, constant monitoring. Get an ABG in 30 minutes and adjust.`,`<b>${w.bn} — শুরুর বিন্দু।</b> Mode: volume control বা pressure control, নিয়মিত monitoring। ৩০ মিনিটে ABG নিয়ে সমন্বয় করুন।`))];
  T(w.notes.en,w.notes.bn).forEach(n=>c.push(callBox('warn','•',n)));
  if(!ht) c.unshift(callBox('warn','!',T('Enter height to get an exact tidal volume in mL.','সঠিক mL-এ VT পেতে উচ্চতা দিন।')));
  $('wzCalls').innerHTML=c.join('');
}
['wzHt'].forEach(id=>document.addEventListener('input',e=>{if(e.target.id===id)runWizard();}));

/* r2() kept here — used by Oxygenation */
function r2(n){return Math.round(n*100)/100;}

/* ===================================================================
   REFERENCE
   =================================================================== */
const REF=[
  {en:'Target values',bn:'Target মান',rows:[
    ['VT (lung-protective)','6 mL/kg PBW'],['VT (ARDS)','4–6 mL/kg PBW'],
    ['Pplat','≤ 30 cmH₂O'],['Driving pressure','< 15 cmH₂O'],
    ['SpO₂','88–95% (ARDS), ≥94% (cardiac)'],['Static compliance','50–80 mL/cmH₂O'],
    ['Raw (with ETT)','5–10 cmH₂O/L/s'],['Ppeak − Pplat','< 5–10 cmH₂O'],['RSBI','< 105 favours extubation']]},
  {en:'Formulas',bn:'সূত্র',rows:[
    ['PBW ♂','50 + 0.91×(ht cm − 152.4)'],['PBW ♀','45.5 + 0.91×(ht cm − 152.4)'],
    ['Compliance','VT ÷ (Pplat − PEEPtot)'],['Driving pressure','Pplat − PEEPtot'],
    ['VT for ΔP<15','Compliance × 15'],['Resistance','(Ppeak − Pplat) ÷ flow(L/s)'],
    ['Time constant τ','Compliance × Resistance'],['Full exhalation','3–4 τ'],
    ['P/F ratio','PaO₂ ÷ FiO₂(fraction)'],['RSBI','RR ÷ VT(L)'],['Minute ventilation','VT × RR']]},
  {en:'ARDS severity (Berlin, P/F)',bn:'ARDS severity (Berlin, P/F)',rows:[
    ['Mild','200–300'],['Moderate','100–200'],['Severe','< 100'],['(with PEEP ≥ 5)','required']]},
  {en:'ABG — normal values',bn:'ABG — স্বাভাবিক মান',rows:[
    ['pH','7.35–7.45'],['PaCO₂','35–45 mmHg'],['HCO₃⁻','22–26 mEq/L'],
    ['PaO₂','60–100 mmHg'],['Base excess','−2 to +2'],['Anion gap','8–12 mEq/L']]},
  {en:'ABG — formulas',bn:'ABG — সূত্র',rows:[
    ["Winter's (met acid)",'exp PaCO₂ = 1.5×HCO₃ + 8 ±2'],
    ['Met alkalosis','exp PaCO₂ = 40 + 0.7×ΔHCO₃'],
    ['Resp acidosis — acute','HCO₃ ↑1 per 10 ↑PaCO₂'],
    ['Resp acidosis — chronic','HCO₃ ↑4 per 10 ↑PaCO₂'],
    ['Resp alkalosis — acute','HCO₃ ↓2 per 10 ↓PaCO₂'],
    ['Resp alkalosis — chronic','HCO₃ ↓4 per 10 ↓PaCO₂'],
    ['Anion gap','(Na+K) − (Cl+HCO₃)'],
    ['Corrected AG','AG + 2.5×(4 − albumin)'],
    ['Delta ratio','ΔAG / ΔHCO₃'],
    ['A–a gradient','PAO₂ − PaO₂'],
    ['PAO₂ (any FiO₂)','713×FiO₂ − PaCO₂×1.25'],
    ['A–a upper normal','(age/4) + 4']]},
];
function renderRef(){
  const g=$('refList');g.innerHTML='';
  REF.forEach((s,idx)=>{
    const d=el('details','acc'); if(idx===0)d.open=true;
    const rows=s.rows.map(r=>`<tr><td>${r[0]}</td><td>${r[1]}</td></tr>`).join('');
    d.innerHTML=`<summary>${T(s.en,s.bn)}</summary><div class="accbody"><table>${rows}</table></div>`;
    g.appendChild(d);
  });
}

/* ---------- modal ---------- */
function openModal(){$('modal').classList.add('open');document.body.style.overflow='hidden';}
function closeModal(){$('modal').classList.remove('open');document.body.style.overflow='';}
$('modalBg').onclick=closeModal;
document.addEventListener('keydown',e=>{if(e.key==='Escape')closeModal();});

/* ===================================================================
   SETTINGS — themes, fonts, dashboard size (all on device)
   =================================================================== */
const THEMES={
  teal:{name:{en:'Deep Teal',bn:'Deep Teal'},grp:'dark',v:{bg:'#0B1220',bg2:'#111B2E',panel:'#16223A',panel2:'#1D2C48',line:'#2A3B5C',ink:'#EAF1FB',ink2:'#9DB0CE',ink3:'#63769A',brand:'#39C0C8',brand2:'#5B8DEF',ok:'#37D399',okbg:'#0E3A2C',warn:'#F5C64C',warnbg:'#3D3216',bad:'#F87272',badbg:'#3E1B22',grad1:'#17324E',grad2:'#16303A'}},
  midnight:{name:{en:'Midnight Blue',bn:'Midnight Blue'},grp:'dark',v:{bg:'#0A0F1E',bg2:'#121A33',panel:'#16203F',panel2:'#1E2A50',line:'#2C3A66',ink:'#E8EDFB',ink2:'#9AA8D0',ink3:'#606E9C',brand:'#6AA8FF',brand2:'#8A7BFF',ok:'#4ADE9E',okbg:'#103A2E',warn:'#F3C65A',warnbg:'#3A3118',bad:'#FB7B86',badbg:'#3E1C28',grad1:'#152A5A',grad2:'#1A2150'}},
  charcoal:{name:{en:'Charcoal',bn:'Charcoal'},grp:'dark',v:{bg:'#121212',bg2:'#1C1C1E',panel:'#232326',panel2:'#2C2C30',line:'#3A3A40',ink:'#ECECEE',ink2:'#A8A8B0',ink3:'#6E6E78',brand:'#4FD0C0',brand2:'#7FA0E0',ok:'#44D39A',okbg:'#14332A',warn:'#E8C25C',warnbg:'#332B14',bad:'#F07A7A',badbg:'#331E1E',grad1:'#1E1E22',grad2:'#18181B'}},
  daylight:{name:{en:'Daylight',bn:'Daylight'},grp:'light',v:{bg:'#F6F8FC',bg2:'#FFFFFF',panel:'#FFFFFF',panel2:'#EEF2F9',line:'#D9E1EE',ink:'#16233B',ink2:'#4E5E78',ink3:'#8494AC',brand:'#0E9AA3',brand2:'#3A6FD6',ok:'#108A5E',okbg:'#DCF3E8',warn:'#9A6B00',warnbg:'#FBF0D2',bad:'#C2383E',badbg:'#FBE1E2',grad1:'#E8F0FB',grad2:'#E6F3F2'}},
  sand:{name:{en:'Warm Sand',bn:'Warm Sand'},grp:'light',v:{bg:'#F7F2E9',bg2:'#FFFDF8',panel:'#FFFDF8',panel2:'#F0E8D8',line:'#E2D7C2',ink:'#33291B',ink2:'#6B5D48',ink3:'#9A8B72',brand:'#B5793A',brand2:'#7A6ACC',ok:'#3E8E5E',okbg:'#E2F0E2',warn:'#8A6210',warnbg:'#F3E6C8',bad:'#B24A3A',badbg:'#F5E0D8',grad1:'#F0E4CE',grad2:'#EFE7D6'}},
  sage:{name:{en:'Sage',bn:'Sage'},grp:'light',v:{bg:'#EEF3EC',bg2:'#FBFDF9',panel:'#FBFDF9',panel2:'#E2ECDE',line:'#CFDCC9',ink:'#1F2E22',ink2:'#4F5F50',ink3:'#7E8E7C',brand:'#2F8F6B',brand2:'#4A7FB0',ok:'#2E8B57',okbg:'#DBEFDF',warn:'#8A6A10',warnbg:'#EFE8CF',bad:'#B24A44',badbg:'#F2DFDC',grad1:'#E0EEDD',grad2:'#E6F0E8'}},
  lavender:{name:{en:'Lavender Mist',bn:'Lavender Mist'},grp:'light',v:{bg:'#F2EFF8',bg2:'#FEFCFF',panel:'#FEFCFF',panel2:'#E9E3F3',line:'#DAD1EA',ink:'#251E33',ink2:'#564B68',ink3:'#857A98',brand:'#7A5CC8',brand2:'#4A7FB0',ok:'#3E8E5E',okbg:'#E0F0E6',warn:'#8A6A10',warnbg:'#EFE8CF',bad:'#B2424E',badbg:'#F3DEE2',grad1:'#ECE4F6',grad2:'#E8E6F5'}}
};
const THEME_ORDER=['teal','midnight','charcoal','daylight','sand','sage','lavender'];
let curTheme=localStorage.getItem('va_theme')||'teal';
function applyTheme(id){
  if(!THEMES[id]) id='teal'; curTheme=id;
  const v=THEMES[id].v, r=document.documentElement;
  for(const k in v) r.style.setProperty('--'+k, v[k]);
  const mc=document.querySelector('meta[name="theme-color"]'); if(mc) mc.setAttribute('content', v.bg);
  try{localStorage.setItem('va_theme',id);}catch(e){}
}
const FONTS={
  system:{name:{en:'System',bn:'System'},stack:'"Inter","Noto Sans Bengali",system-ui,-apple-system,sans-serif'},
  lato:{name:{en:'Lato',bn:'Lato'},stack:'"Lato","Noto Sans Bengali",system-ui,sans-serif'},
  roboto:{name:{en:'Roboto',bn:'Roboto'},stack:'"Roboto","Noto Sans Bengali",system-ui,sans-serif'},
  serif:{name:{en:'Serif',bn:'Serif'},stack:'Georgia,"Times New Roman","Noto Sans Bengali",serif'}
};
const FONT_ORDER=['system','lato','roboto','serif'];
let curFont=localStorage.getItem('va_font')||'system';
function applyFont(id){ if(!FONTS[id]) id='system'; curFont=id; document.documentElement.style.setProperty('--font',FONTS[id].stack); try{localStorage.setItem('va_font',id);}catch(e){} }
let curWeight=localStorage.getItem('va_weight')||'normal';
function applyWeight(w){ curWeight=(w==='bold')?'bold':'normal'; document.body.dataset.weight=curWeight; try{localStorage.setItem('va_weight',curWeight);}catch(e){} }
let curCards=localStorage.getItem('va_cards')||'m';
function applyCards(sz){ curCards=['xs','s','m','l'].includes(sz)?sz:'m'; document.body.dataset.cards=curCards; try{localStorage.setItem('va_cards',curCards);}catch(e){} }
function applyPrefs(){ applyTheme(curTheme); applyFont(curFont); applyWeight(curWeight); applyCards(curCards); }

function renderSettings(){
  const g=$('settingsBody'); if(!g) return;
  const dark=THEME_ORDER.filter(k=>THEMES[k].grp==='dark');
  const light=THEME_ORDER.filter(k=>THEMES[k].grp==='light');
  const sw=k=>{const t=THEMES[k];return `<button class="swatch${k===curTheme?' on':''}" data-k="${k}"><span class="dot" style="background:linear-gradient(135deg,${t.v.bg} 0 55%,${t.v.brand} 55% 100%)"></span><span class="sn">${T(t.name.en,t.name.bn)}</span></button>`;};
  const seg=(id,items,cur)=>`<div class="seg" id="${id}">${items.map(it=>`<button data-k="${it[0]}" class="${it[0]===cur?'on':''}">${it[1]}</button>`).join('')}</div>`;
  g.innerHTML=`
    <div class="panel">
      <div class="panel-t">${T('THEME','থিম')}</div>
      <div class="setlbl">${T('Dark — for night','ডার্ক — রাতের জন্য')}</div>
      <div class="swatchgrid">${dark.map(sw).join('')}</div>
      <div class="setlbl" style="margin-top:14px">${T('Light — mild','লাইট — মৃদু')}</div>
      <div class="swatchgrid">${light.map(sw).join('')}</div>
    </div>
    <div class="panel">
      <div class="panel-t">${T('FONT','ফন্ট')}</div>
      ${seg('setFont',FONT_ORDER.map(k=>[k,T(FONTS[k].name.en,FONTS[k].name.bn)]),curFont)}
      <div class="setlbl" style="margin-top:14px">${T('Weight','মোটা/সরু')}</div>
      ${seg('setWeight',[['normal',T('Normal','Normal')],['bold',T('Bold','Bold')]],curWeight)}
    </div>
    <div class="panel">
      <div class="panel-t">${T('DASHBOARD SIZE','ড্যাশবোর্ড সাইজ')}</div>
      ${seg('setCards',[['xs','XS'],['s','S'],['m','M'],['l','L']],curCards)}
    </div>
    <div class="panel">
      <div class="panel-t">${T('LANGUAGE','ভাষা')}</div>
      ${seg('setLang',[['en','English'],['bn','বাংলা']],BN?'bn':'en')}
    </div>`;
  g.querySelectorAll('.swatch').forEach(b=>b.onclick=()=>{applyTheme(b.dataset.k);renderSettings();});
  $('setFont').querySelectorAll('button').forEach(b=>b.onclick=()=>{applyFont(b.dataset.k);renderSettings();});
  $('setWeight').querySelectorAll('button').forEach(b=>b.onclick=()=>{applyWeight(b.dataset.k);renderSettings();});
  $('setCards').querySelectorAll('button').forEach(b=>b.onclick=()=>{applyCards(b.dataset.k);renderSettings();});
  $('setLang').querySelectorAll('button').forEach(b=>b.onclick=()=>{setLang(b.dataset.k==='bn');});
}
if($('settingsBtn')) $('settingsBtn').onclick=()=>go('settings');

/* ---------- render everything (on lang change) ---------- */
function renderAll(){
  renderDash();renderWaves();renderDz();renderWean();renderRass();renderRef();renderLearn();
  renderWzPick();runWizard();renderSettings();
  runOxy();renderPeep();renderPtTrial();renderCapno();
  runCalc();runIE();runRSBI();runABG();renderPeep();renderTrend();
}

/* ---------- install prompt ---------- */
let deferredPrompt=null;
window.addEventListener('beforeinstallprompt',e=>{
  e.preventDefault();deferredPrompt=e;
  if(!localStorage.getItem('va_installhid'))$('installBar').classList.add('show');
});
function doInstall(){if(deferredPrompt){deferredPrompt.prompt();deferredPrompt=null;$('installBar').classList.remove('show');}}
$('installBtn').onclick=doInstall; $('installBtn2').onclick=doInstall;
$('installX').onclick=()=>{$('installBar').classList.remove('show');localStorage.setItem('va_installhid','1');};

/* ---------- boot ---------- */
applyPrefs();
setLang(localStorage.getItem('va_lang')==='bn');
go('home');
if('serviceWorker' in navigator){navigator.serviceWorker.register('sw.js').catch(()=>{});}
</script>
</body>
</html>
